FID,tag,pipe_tag,pipe_year,date_repor,time_repor,reported_b,date_repai,time_start,time_compl,temperatur,address,pressure_z,direction_,surface_ab,traffic,pressure_c,chl_res_1_,pressure_1,chl_res_11,tallest_bu,special_se,size_of_ma,outside_di,depth_of_p,pipe_mater,type_of_jo,other_line,existing_b,descriptio,damaged_pa,deteriorat,type_of_fa,prev_leaks,number_of_,cause_of_b,remarks,repaired_o,method_of_,repairs_ma,comments,pres_ch_3_,chl_res_3_,pres_ch_31,chl_res_31,solution_s,trench_pum,pump_size_,line_flush,both_direc,abandoned,globalid
0,1,t4443,1961,2013-01-01,1130,Citizen,2013-01-01,1300,1530,Freezing (30°F-39°F),2nd and Woodscrest Dr.,Central,Loop,Paved,Medium,56,1.32,0,0,3,No,6,6.9,48,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,Yes,0,"Ground Movement, Beam Break", ,Repaired, ,Yes, ,56,1.82,0,0,No,Yes,4,No, ,n,{0A207840-FD35-4051-93CB-1125C930FA72}
1,2,wp15724,1967,2013-01-02,1400,Citizen,2013-01-02,1545,1930,Freezing (30°F-39°F),1403 N Woodburn,Central,S to N,Paved,Medium,0,0,70,0.99,3,No,6,6.9,50,Cast Iron,Push-on/Slip,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,No,0,"Ground Movement, Beam Break", ,Repaired, ,No,Turned down valve pipe was cracked at corporation,0,0,72,1.21,No,Yes,4,No, ,n,{FDDAA76E-29E7-4355-B866-1DC440D7321B}
2,3,t4142,1971,2013-01-04,930,Tony Eads,2013-01-04,1045,1130,Below Freezing (<30°F),2407 S Spicewood Ln,Central,Loop,Paved,Light,62,1.77,82,1.86,2,Yes,4,4.81,40,Cast Iron,Not Uncovered,Live Water,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,65,1.76,83,1.9,No,Yes,2,No, ,n,{B9E6E1C3-B933-4125-B452-673516A11027}
3,4,p47228,1954,2013-01-11,800, ,2013-01-11,930,1130,Cold (40°F-55°F),1306 N Maple,Central,Loop,Paved,Medium,60,1.68,61,1.68,2,Yes,8,9.1,51,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,60,1.68,61,1.68,No,Yes,2,No, ,n,{A47ACE53-82D0-4660-B646-1E0D6474BA4C}
4,5,wp20055,1958,2013-01-11,1130, ,2013-01-11,1230,1500,Cold (40°F-55°F),1600 Maplecrest Dr,Central,Loop,Paved,Light,56,1.78,58,1.78,2, ,6,6.95,51,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,56,1.78,58,1.78,No,Yes,2,No, ,n,{FB8CF7E0-9EFD-488F-AE79-ABAC3DB01D25}
5,6,l4410,1964,2013-01-18,1000,Baxter,2013-02-05,1730,145,Cold (40°F-55°F),1001 S Curry Pike,West,Loop,Paved,Heavy,70,2.2,0,0,1,No,12,13.2,144,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,Yes,0,Ground Movement, ,Repaired, ,No, ,72,2.2,0,0,No,Yes,"2, 4",No, ,n,{012B1F9A-E4D1-4E9D-BF6E-BE17087D5F9F}
6,7,wp21631,1961,2013-01-28,1330,Marlin School,2013-01-28,1500,1745,Mild (55°F-70°F),Marlin School Bothel Ln.,Central,W to E,Lawn,None,54,1.77,0,0,2,No,6,0,48,Cast Iron,Not Uncovered, ,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, , , ,54,1.77,0,0,No,Yes,2,No,No,n,{A714649F-B1A2-460C-9A92-FF36DB4FA29D}
7,8,p4671,0,2013-01-31,1400,Parks Dept.,2013-01-31,1600,1645,Below Freezing (<30°F),1003 W 9th St,Central,Loop,Paved,Light,46,2.09,55,2,1,No,6,6.9,40,Cast Iron, , ,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,46,0,55,0,No,Yes,1.5,No, ,n,{D91C1A68-351A-41BE-AC55-787C4540BF0C}
8,9,wp11277,1970,2013-02-08,1100,Control,2013-02-08,1230,1400,Cold (40°F-55°F),215 N Jonson Ave,West,Loop,Paved,Light,59,1.9,56,1.85,2, ,6,6.95,51,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,64,1.9,60,1.85,No,Yes,2,No, ,n,{D5EDB0A3-AB52-4168-9ED3-5C073C56A7B2}
9,10,wp29666,2014,2013-02-13,100,County Police,2013-02-13,830,1030,Cold (40°F-55°F),2353 W Church Ln,Central,E to W,Paved,Medium,114,1.7,110,1.64,2,No,6,6.9,40,SDR-21 PR200,Mechanical Joint,Sewer,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,No,0, ,Truck hit hydrant caused break; but pipe was in bad condition,Replaced, ,No,Pipe valve and hydrant had to be replaced,121,1.81,116,1.76,Yes,Yes,2,Yes,Yes,n,{ED72950F-5CFC-4C9A-B709-53F9526B6D0E}
10,11,q4030,1957,2013-02-18,1000,Bill Jonson,2013-02-18,1200,1430, ,2451 S Walnut St Pk,Central,WQC, ,Light,26,1.15,0,0,2,No,2,0,36,Cast Iron,Not Uncovered, ,Native Soils,Service Lateral, , ,Glue fitting failure,No,0,Damaged When Installed,Glue fitting,Repaired, ,No,Turned meter off,106,2.2,0,0,Yes,Yes,Vactor,Yes,No,n,{4A26A450-7568-498C-A67A-510B0F780B65}
11,12,wp27874,2013,2013-03-04,1600,Home Owner,2013-03-04,1700,2130,Cold (40°F-55°F),3712 S Fenway Pl, ,N to S,Paved,Light,0,0.94,98,0.94,2,No,2,2.38,60,SDR-21 PR200,Not Uncovered,Sewer,Native Soils,Water Main,Pipe Barrel,Both,Blow Hole,Yes,2,Ground Movement, ,Replaced, ,Yes, ,98,0.94,98,0.94, ,Yes,4,Yes,No,n,{94AC78A8-D802-4670-97F6-D15121F073E0}
12,13,r3723,1989,2013-03-05,2330,Control,2013-03-06,830,1130,Freezing (30°F-39°F),3912 S Baytree Ln,South,Loop,Lawn,None,46,1.9,48,1.9,0, ,6,6.9,50,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,Defect in Pipe, ,Repaired, ,No, ,56,1.83,58,1.85,No,Yes,"2, 4",Yes,No,y,{454AE7A2-A3B1-456A-95DE-116E9B3DA6F3}
13,14,wp7437,1954,2013-03-27,930, ,2013-03-27,930,1130,Cold (40°F-55°F),1075 N Jordan,Central,N to S,Lawn,None,69,1.82,68,1.82,3, ,6,0,58,Cast Iron,Mechanical Joint,None,Gravel/Sand,Water Main,Other, , ,No,0, ,Cap old hydrant,Replaced, ,No, ,69,1.8,68,1.79,Yes,Yes,4,Yes,No,n,{DC35110C-4E5C-47AB-BBCE-63D410897F60}
14,15,wp22898,1957,2013-03-28,2200, ,2013-03-29,730,1100,Cold (40°F-55°F),106 N Hillsdale Dr,Central,Loop,Paved,Medium,49,1.54,56,1.85,1,No,6,6.9,45,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,49,0.23,56,0.54,No,Yes,"2, 4",Yes,No,n,{8934D322-343D-49E2-89DA-C939DCCCE75A}
15,16,s40154,1990,2013-04-03,723,James Fagan,2013-04-03,1030,1115,Freezing (30°F-39°F),3161 Coppertree,Central,Loop,Lawn,Light,65,1.94,72,1.1,1,Yes,6,0,54,Ductile Iron,Push-on/Slip,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0, , ,Repaired, ,No, ,70,1.73,72,1.09,No,Yes,4,No, ,y,{C5205965-2220-4764-9084-9D1EDB4EF2EE}
16,17,wp29498,2013,2013-04-07,645,Home Owner,2013-04-07,830,1130,Mild (55°F-70°F),2601 Rogers St,Central,Loop,Gravel, ,40,1.6,40,1.66,1,No,6,6.9,48,Ductile Iron,Lead,Storm,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,Yes,1,"Improper Bedding, Ground Movement", ,Replaced, ,No, ,90,1.66,90,1.66,Yes,Yes,"2, 4",Yes,Yes,n,{353E2F12-32F2-42E2-A5D7-941E11549031}
17,18,o4770,1959,2013-04-08,730, ,2013-04-08,830,1130,Mild (55°F-70°F),1408 W 12th,Central,Loop,Paved,Medium,66,1.77,66,1.73,2,Yes,6,6.9,50,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Longitudinal Split,Yes,1,Ground Movement, ,Repaired, ,Yes, ,66,1.78,66,1.75,No,No, ,No, ,n,{6838DD29-08C3-4719-A7D4-FD0AE7C00839}
18,19,wp29551,2013,2013-04-12,900, ,2013-04-12,930,1200,Mild (55°F-70°F),2303 S Rogers,Central,Loop,Paved,Medium,92,1.75,92,1.75,2, ,6,6.9,50,Ductile Iron,Not Uncovered, ,Native Soils,Service Lateral,Other: corp, , ,No,0,Contractor,MileStone hit line,Repaired, ,No, ,94,1.72,96,1.69,No,Yes,2,Yes,No,n,{16949C7A-F449-47BB-87DF-E3BBB25F89D5}
19,20,wp8548,1980,2013-04-15,1540, ,2013-04-15,1630,2000,Mild (55°F-70°F),2536 W Industrial Park Drive,West,Loop,Lawn,Medium,66,1.78,0,0,2,No,12,13.2,51,Ductile Iron, , ,Gravel/Sand,Water Main,Pipe Barrel, ,Blow Hole,No,0, ,Hole in bottom of pipe,Repaired, ,No,Reduced to 24 psi during repair,66,0,0,0,No,Yes,"1-2, 1-4",Yes,No,n,{44AB9D55-4FB0-4D34-9636-DFE05548AEEB}
20,21,q468,1910,2013-04-15,1000, ,2013-04-15,1000,1330,Mild (55°F-70°F),601 N Walnut,Central,Loop,Paved,Medium,66,1.75,0,0,2, ,4,4.8,51,CI-lead joint,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel, ,Corporation,Yes,0,Other Department,Rolling out old line corp. broke,Repaired, ,No, ,68,1.75,0,0,No,Yes,4,Yes,No,y,{0C73B2D3-0AD2-41AD-AB81-E14381C43BDB}
21,22,wp29617,2013,2013-04-17,800,Contractor,2013-04-17,830,1030,Mild (55°F-70°F),2108 S Rogers St,Central,Loop,Ditch, ,94,1.67,0,0,1,No,6,6.9,48,Ductile Iron,Not Uncovered,None,Native Soils,Service Lateral,Pipe Barrel,Inside,Corporation,No,0,Contractor,MileStone,Repaired, ,No,Had to shut down,94,1.67,0,0,No,Yes,2,Yes,No,n,{B2FC2C25-4AB4-4D93-ACE9-39BEAC8E7508}
22,23,wp27936,2003,2013-04-26,700, ,2013-04-26,830,1130,Mild (55°F-70°F),4292 Mallard Ct,Central,N to S,Paved,Light,40,1.82,0,0,2, ,4,4.5,50,SDR-21 PR200,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Ground Movement, ,Replaced, ,No, ,106,1.78,0,0,Yes,Yes,2,Yes,No,n,{46B19824-44FE-4643-BD50-8C1304A1A5E8}
23,24,v46139,1964,2013-05-02,620,Resident,2013-05-02,1000,1330,Hot (>70°F),4201 E Cambridge Dr,East,Loop,Lawn,Light,26,1.93,40,1.87,2,Yes,6,6.9,54,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Longitudinal Split,No,0,Ground Movement,"4.5"""" of 6"""" DIP & two 6"""" sleeves",Replaced, ,No,Shut down,75,1.93,78,1.87,Yes,Yes,"2, 4",Yes,No,n,{8183C3C9-0141-4C74-A30A-CD6003CF81F8}
24,25,wp23883,1988,2013-05-06,1130, ,2013-05-06,1300,1430, ,550 S Adams,West,S to N,Paved,Medium,88,1.9,0,0,2, ,6,6.95,39,Ductile Iron,Not Uncovered,None,Native Soils,Service Lateral,Other: corp, ,Corporation,No,0,Corporation Leaking, ,Repaired, ,No, ,88,1.92,0,0,No,Yes,1,Yes,No,n,{6AE4FE6B-26EB-4FC9-B4AD-29F67CA9EF4E}
25,26,r3723,1989,2013-05-09,1030,Resident,2013-05-09,1200,1515,Hot (>70°F),3925 S BayTree Ln,West,Loop,Paved,Light,42,1.83,44,2.01,1,Yes,6,0,54,Ductile Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,2, ,Corrosion; replaced about 8' of pipe,Replaced, ,No,30 psi,42,2.2,44,2.2,Yes,Yes,2,Yes,No,y,{1695642F-6026-4782-9F05-4735379C2156}
26,27,wp29537,2013,2013-05-23,900, ,2013-05-23,930,1200,Hot (>70°F),S Rogers - Coolidge,Central,Loop,Paved,Medium,3,1.85,20,1.8,2, ,6,6.9,51,Ductile Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel, ,Longitudinal Split, ,0,Contractor,Hit by milestone,Repaired, ,No, ,92,1.75,90,1.8,No,Yes,"2, 4",Yes,No,n,{DEF6BAC4-65B9-44AD-8CD6-0C7780E93240}
27,28,v47109,1976,2013-05-26,730, ,2013-05-26,830,1530,Hot (>70°F),4153 Hector,East,Loop,Paved,Light,62,1.63,65,1.6,2, ,6,6.9,57,CI or DI,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,Yes,0,Ground Movement,Replaced a 45 and 12 ft of pipe,Replaced, ,No,Split,79,1.65,80,1.62,Yes,Yes,4,Yes,No,y,{5E0C641B-FF58-4DCA-9F7D-A7BC4CB48EE0}
28,29,wp29632,2013,2013-05-31,800, ,2013-05-31,1030,1230, ,2020 S Rogers,Central,Loop,Paved,Medium,89,1.82,0,2,2, ,6,6.9,50,Ductile Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,92,1.92,0,0,No,Yes,4,Yes,No,n,{E7D006B0-D7AD-4E34-941E-78247C6705A6}
29,30,wp4918,1996,2013-06-21,800, ,2013-06-21,1000,1300,Hot (>70°F),3111 Venture Blvd,West,W to E,Paved,Light,82,1.5,0,0,2, ,8,9.1,57,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,85,1.75,0,0,No,Yes,"2, 4",Yes,No,n,{92C5DBC1-C796-417E-A499-3034D7FFE3F7}
30,31,wp22747,2008,2013-06-25,1230,Crew working on site,2013-06-25,1300,1330,Hot (>70°F),318 S Washington,Central,S to N,Vacant Lot,None,0,0,0,0,2,Yes,6,6.9,44,Ductile Iron, , ,Native Soils,Water Main,Valve, , ,No,0, ,Valve came of main,Repaired, ,No,Main shut down,0,0,0,0,No,Yes,2,Yes,No,n,{1617D552-2798-423E-9DDC-378E376276AE}
31,32,wp30918,1983,2013-07-05,1130,Control,2013-07-05,0,1530,Hot (>70°F),2700 McCartney Ln,Central,Loop,Lawn,None,88,1.78,88,1.82,2, ,6,6.9,56,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,Defect in Pipe, ,Repaired, ,No, ,89,1.8,90,1.8,No,Yes,2,Yes,No,n,{C5737FE4-7A1C-4C77-B13D-6528E8ECE86A}
32,33,v46127,1964,2013-07-09,1540, ,2013-07-09,1630,2200,Hot (>70°F),401 N Sheffield Dr,East,Loop,Lawn,Medium,56,0,58,1.7,2,No,6,6.9,56,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Longitudinal Split,No,0,Ground Movement,Replaced an 8' section of main,Replaced, ,No, ,78,1.74,80,1.73, ,Yes,"1-2, 1-4",Yes,Yes,n,{31133D9A-E7D5-4191-8979-86D0598CA54E}
33,34,t4063,1971,2013-07-11,1000,Home Owner,2013-07-11,1100,1430,Hot (>70°F),2516 E Roundhill Lane,Central,E to W,Paved,Light,0,0,0,0,2,No,6,6.9,24,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Longitudinal Split,Yes,2, ,Replaced a 35' section of main,Replaced, ,No, ,68,1.7,68,1.68,Yes,Yes,"1, 2",Yes,No,n,{59775E3E-AA79-458C-8291-15CD642F120F}
34,35,v46124,1964,2013-07-25,900,Citizen,2013-08-31,930,1300,Hot (>70°F),520 Cabot Ct,East,S to N,Lawn,Light,0,0,69,1.02,2,No,0,0,51,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Longitudinal Split,No,0,Ground Movement, ,Replaced, ,No,"Small leak believed to be on hydrant valve; went in to replace valve and hydrant because of age; scheduled shut down after digging area discovered 6"""" [?] on 4"""" pipe barrel; replaced hydrant and valve; installed full seal on pipe barrel",0,0,69,1.04,Yes,Yes,2,Yes,No,n,{B68FD612-8B12-4B83-9BFD-7C6C69E87A9E}
35,36,wp1376,1988,2013-07-26,1300,Citizen,2013-08-02,800,1230,Hot (>70°F),3807 S Bainbridge Dr,Central,W to E,Paved,Light,89,1.73,83,0.99,2,No,6,6.9,49,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Improper Bedding, ,Repaired, ,No,Turned down to around 30 psi to put clamp on,89,1.27,91,1.22,No,Yes,"2, 4",Yes,No,n,{569F4946-7C74-40FB-A92E-6AD1E38FA353}
36,37,wp31748,1951,2013-09-07,1255,Bruce Anderson,2013-09-08,800,1330,Hot (>70°F),N Dunn & Old 37 - B+B Water Corp/ Meter Vault, ,W to E,Lawn, ,0,0,0,0,0, ,4,0,0,Cast Iron, , , , , , , , ,0, ,The top bolts for Valve #95320 rusted away. We replaced the bolts. We also replaced the bolts for 2 other valves at the meter vault. We don't know how long the valve has been leaking. It may have been months., , , , ,0,0,0,0, , , , , ,n,{95179CFF-1EEE-4188-BDCF-F8D97294E952}
37,38,wp29515,2013,2013-09-09,1630,Milestone,2013-09-09,1630,1930,Hot (>70°F),2508 S Rogers St, , ,Gravel,Medium,0,0,0,0,1,No,1,0,60,Ductile Iron, , ,Gravel/Sand,Service Lateral,Pipe Barrel, ,Corporation,No,0,Contractor,Milestone (Tim Dixon supt),Replaced, ,Yes, ,0,0,0,0, , , ,Yes, ,n,{313019C9-17C2-448E-8EC1-C57C6B2F9329}
38,39,wp1545,1983,2013-09-19,0, ,2013-09-19,1000,1400,Mild (55°F-70°F),904 Larkspur,Central,S to N,Paved,Medium,79,2.1,0,0,2, ,8,9.05,74,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main, ,Outside, ,No,0,Defect in Pipe, ,Repaired, ,No, ,85,2.15,0,0,No,Yes,2,Yes,No,n,{EC16E67F-6050-4810-8EF3-73F3094D6CB3}
39,40,s4454,1966,2013-10-28,1800,Citizen,2013-10-29,800,1000,Cold (40°F-55°F),2122 E Woodstock Pl,Central,W to E,Paved,Light,0,0,50,1.98,2,No,6,6.9,51,Cast Iron,Push-on/Slip,Gas,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,0,0,50,1.62,No,Yes,2,No, ,n,{7DB73F98-0D72-44D6-89EC-054C992C0EE6}
40,41,v47109,1976,2013-11-01,1130,Home Owner,2013-11-01,1300,1350,Mild (55°F-70°F),4153 E Hector Dr,East,Loop,Paved,Light,84,1.84,84,0.43,1,Yes,6,0,51,CI or DI,Not Uncovered,Storm,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,84,1.76,84,0.55,No,Yes, ,No, ,y,{31B1046B-BBF3-48FE-972E-E7E1DB29C211}
41,42,wp28981,1976,2013-11-22,900, ,2013-11-22,1000,1130,Cold (40°F-55°F),4427 E Kinser,East,Loop,Ditch, ,80,1.85,80,1.87,2, ,6,6.92,50,CI or DI,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,Yes,0,Ground Movement, ,Repaired, ,Yes, ,81,1.8,82,1.82,No,Yes,2,No, ,y,{B35D0823-767C-4BE3-9220-0C2BA15A0DFA}
42,43,t4437,1960,2013-11-24,1330,Neighbor,2013-11-24,1500,1900,Below Freezing (<30°F),628 Woodscrest,Central,N to S,Paved, ,58,1.35,60,1.35,2,No,6,0,58,Cast Iron,Not Uncovered, ,Native Soils,Water Main,Pipe Barrel, ,Circumferential,Yes,0,Ground Movement, ,Repaired, ,No,Turned 2 valves,30,1.35,30,1.35,No,Yes,4,Yes,No,n,{E4DD6C92-3A67-4D2C-A98A-2DD3BA247AA2}
43,44,u4143,1988,2013-11-30,700,BPD,2013-11-30,700,1600,Cold (40°F-55°F),3208 Kristen & Forrester,Central,N to S,Lawn, ,55,2.04,0,0,2,No,12,0,48,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0, ,Outside pipe deterioration; replaced sleeve,Replaced, ,No,Had to shut down,60,1.9,0,0,No,Yes,2x2,Yes,No,n,{57CCE17E-F509-432E-8C39-AC7077F70E32}
44,45,wp3019,1982,2013-12-02,1330,Customer,2013-12-03,830,1058,Cold (40°F-55°F),603 Coolidge,Central,E to W,Paved,Light,70,1.68,70,1.67,1,Yes,6,6.91,42,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,71,1.67,70,1.66,No,Yes,"2, 4",No, ,n,{3F8B28F8-4086-4603-947D-AE7EC7541F85}
45,46,t45112,1953,2013-12-10,2130,Police,2013-12-11,1200,100,Below Freezing (<30°F),South of 212 S Overhill Dr, ,Loop,Lawn,None,56,2.1,56,2.09,1,Yes,6,6.91,42,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,No,Reduced to 30 psi,56,2.08,56,2.09,No,Yes,2,No, ,n,{AA2ABB65-1E54-44B5-824C-975E74596E62}
46,47,t44102,1970,2013-12-15,50,Police,2013-12-15,130,530,Freezing (30°F-39°F),Buick Cadellac & AutoMall Rd,Central,Loop,Paved,Medium,74,2.15,0,0,2,Yes,6,6.91,48,Cast Iron,Not Uncovered,"Gas, Cable",Native Soils,Water Main,Pipe Barrel,Both,Circumferential, ,0,Ground Movement, ,Repaired, ,Yes, ,74,2.2,0,0, ,No, , , ,n,{F411D83C-12A3-4488-A5E6-58AC4A2068CD}
47,48,wp28981,1976,2013-12-17,715, ,2013-12-17,900,1145,Freezing (30°F-39°F),4417 E Kinser Dr,East,Loop,Ditch,None,20,1.22,20,1.21,2, ,6,6.9,46,CI or DI,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Outside,Longitudinal Split,Yes,0,"Improper Bedding, Ground Movement", ,Replaced, ,No,Split pipe about 4' per d.p.,80,1.2,80,1.19,Yes,Yes,"2, 4",Yes,No,y,{CDF7BB2A-9C55-468A-9EB7-9B382D605CD6}
48,49,q47124,1983,2013-12-27,945,Home Owner,2013-12-27,1045,1300,Freezing (30°F-39°F),110 E 12th St,Central,Loop,Paved,Light,58,0.15,62,1.77,1,Yes,6,6.9,48,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,59,1.55,60,1.55,No,Yes,"2, 4", , ,n,{C8B84EEF-527D-4C3D-BCA9-50FA7A49271E}
49,50,r473,1954,2014-01-07,0, ,2014-01-08,1030,1300,Below Freezing (<30°F),815 N Jordan,IU,N to S,Paved,Light,72,1.15,72,1.18,3,No,12,13.2,69,Cast Iron,Not Uncovered,"Gas, Electric",Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,No,0,"Ground Movement, Beam Break", ,Repaired, ,No, ,78,1.14,78,1.19,No,Yes,2,Yes,No,n,{DC7C0D63-2F19-4CBC-9E20-08B75A4126AA}
50,51,q341,1991,2014-01-10,1315,Home Owner,2014-01-10,1400,1630,Cold (40°F-55°F),5930 S Phyllis,Central,W to E,Paved,Light,99,1.54,36,1.55,1,Yes,4,0,40,Ductile Iron,Not Uncovered,"Live Water, Gas",Native Soils,Water Main,Pipe Barrel,Both,Blow Hole,No,0,"Ground Movement, Temperature Changes", ,Repaired, ,No, ,120,1.55,100,1.55,No,Yes,2 and 4,No, ,n,{F62827DB-3BC5-41D6-BD79-0EE90734E02E}
51,52,wp18401,195,2014-01-14,800, ,2014-01-14,930,1400,Below Freezing (<30°F),517 S Arbutus,Central,S to N,Paved,Light,72,1.25,0,0,2,No,4,4.85,38,Cast Iron,Not Uncovered,Live Water,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,"Improper Bedding, Ground Movement", ,Repaired, ,Yes, ,72,1.4,0,0,No,Yes,2,No, ,n,{3F8D40D1-7150-49D5-AED0-73E5115A76B1}
52,53,wp31149,1970,2014-01-14,830,Home Owner,2014-01-14,930,1330,Cold (40°F-55°F),204 N Kible Dr,West,Loop,Paved,Light,46,0.31,44,1.17,1,Yes,6,0,48,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both, ,No,0,Ground Movement, ,Replaced, ,No, ,54,1.82,54,1.71,Yes,Yes,4,Yes,No,n,{818768AB-E9C5-4798-B85F-BA05D53FA34C}
53,54,m401,1957,2014-01-14,900,Citizen,2014-01-14,1030,1500,Freezing (30°F-39°F),S Elm Leaf Dr & W Walnut Leaf Dr,West,Loop,Paved,Medium,58,0.08,75,0.05,1,No,6,6.9,90,Cast Iron,Mechanical Joint,None,Native Soils,Water Main,Pipe Barrel,Inside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,62,0.02,75,0.04,No,No, ,No, ,n,{2B3E7528-AF09-4304-9D26-EFBD171F57AD}
54,55,m401,1957,2014-01-14,1600,CBU,2014-01-15,900,1300,Below Freezing (<30°F),S Elm Leaf Dr & W Walnut Leaf Dr,West,Loop,Paved,Medium,62,0.02,75,0.84,1,No,6,6.9,90,Cast Iron,Mechanical Joint,None,Native Soils,Water Main,Joint,Both,Longitudinal Split,Yes,1,Contractor, ,Replaced, ,No,Had to replace 101 ft of pipe,60,1.78,75,1.78,Yes,Yes,2 and 4,Yes,Yes,n,{6CF45CD1-18ED-4FF4-A56D-19274A180BCB}
55,56,wp21774,0,2014-01-16,945,Contractor,2014-01-16,1015,1145,Freezing (30°F-39°F),100 W Club House Dr,Central,N to S,Ditch,Light,0,0,0,0,2,No,4,4.84,30,Ductile Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both, ,No,0,Contractor,Kevin Huntley,Replaced, ,Yes, ,102,0.92,145,1.12,Yes,Yes,2,Yes,No,n,{9FF66512-D8C8-4ABC-BAB6-7B8B41F9F430}
56,57,u4621,1957,2014-01-17,1045,Citizen,2014-01-17,2130,30,Below Freezing (<30°F),608 N Kerry Dr,Central,Loop,Paved,Medium,54,1.2,0,0,1,No,6,6.9,45,Cast Iron,Mechanical Joint,Live Water,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,Yes,0,Ground Movement, ,Repaired, ,No,Closed to valves droped pressure from 54 to 42,54,1.02,0,0,No,Yes,2,No, ,n,{5952DF8E-70F6-4345-A86F-48BAD621C4DE}
57,58,r4390,1957,2014-01-20,1145,Customer,2014-01-20,1145,1215,Cold (40°F-55°F),932 S Ballantine Rd,Central, ,Paved,Light,64,1.67,66,1.45,1,Yes,4,0,48,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,64,1.65,66,1.45,No,Yes,2,No, ,n,{87A2474C-8E1A-411A-8AD2-D4B990F0C844}
58,59,n4215,0,2014-01-27,1245,CBU Staff,2014-01-27,1100,1230,Below Freezing (<30°F),1455 S Stone Dr,West,N to S,Lawn,Light,0,0,0,0,2,No,2,2.95,67,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,"Ground Movement, Beam Break", ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,No, ,n,{B0C546F5-CFA1-43C5-A1F6-A8C699E18E5C}
59,60,l44114,1962,2014-01-29,1345,Customer,2014-01-29,845,1050,Below Freezing (<30°F),524 S Village Dr,West,Loop,Lawn,Light,64,1.84,65,1.86,1,Yes,6,0,60,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,64,1.91,64,1.9,No,Yes,2,No, ,n,{D5981DBC-A3EC-4515-9535-C3205C03408B}
60,61,u4621,1957,2014-01-20,1445,Customer,2014-01-20,950,1100,Cold (40°F-55°F),532 Kerry Dr, ,Loop, , ,52,1.42,46,1.41,1,Yes,6,0,48,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,Yes,0,Ground Movement, ,Repaired, ,Yes, ,52,1.45,46,1.41,No,Yes,2,No, ,n,{245B5C93-51BE-48F9-AD20-B3044178E1EE}
61,62,wp12455,1927,2014-01-24,1545,Customer,2014-01-26,1215,1315,Freezing (30°F-39°F),715 S Fess, ,Loop,Paved,Light,64,1.76,64,1.74,2,Yes,6,0,64,CI-lead joint,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,Yes,0,Ground Movement, ,Repaired, ,Yes, ,65,1.76,64,1.76,No,Yes,2,No, ,n,{6C2CA78D-4CED-415C-B28E-794DDC6C3C11}
62,63,wp6769,1997,2014-01-30,1645,Citizen,2014-01-31,830,1245,Below Freezing (<30°F),3919 S Cramer Cir,Central,Loop,Lawn,Light,86,2.2,84,0.31,2,No,8,9.05,57,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main, , ,Corporation,No,0,"Ground Movement, Corporation Leaking", ,Replaced, ,No,Shut down 1 1/2 Corpand tap saddle replaced,86,1.62,86,1.69,Yes,Yes,2,Yes,Yes,n,{0BC311FD-0B0F-4E9E-9142-ADAA07D92C79}
63,64,wp3440,1959,2014-01-31,1745,Customer,2014-02-03,800,1145,Below Freezing (<30°F),1613 S Cliffton Ave,Central,Loop,Lawn,Light,62,1.18,61,1.15,1,No,2,0,40,Cast Iron,Not Uncovered,None, ,Water Main,Pipe Barrel,Both, ,Yes,0,Defect in Pipe, ,Repaired, ,Yes, ,62,1.19,61,1.18, , , , , ,y,{61A5E545-527D-4021-B3E5-80B68FFA6A4B}
64,65,wp5422,1996,2014-02-14,1845,Home Owner,2014-02-14,1800,2300,Below Freezing (<30°F),4510 S Orchad Ln,South,N to S,Ditch,Medium,66,1.41,66,0,1,No,2,0,36,Ductile Iron,Cement,None,Native Soils,Water Main,Fitting Failed, , ,No,0,Temperature Changes, ,Repaired, ,No, ,0,1.41,0,1.41,No,Yes,2,Yes,No,n,{E25553DE-AF68-4474-BC60-C3D110445684}
65,66,wp5973,1997,2014-02-01,1945,BPD,2014-02-01,1230,1900,Freezing (30°F-39°F),3501 N Dunn St / Griffy Plant,Central,S to N, ,None,0,1.44,0,0,2,Yes,12,0,0,Ductile Iron, , ,Inside Building, ,Pipe Barrel, ,Longitudinal Split,Yes,0,Temperature Changes,Freeze,Repaired, ,No, ,0,0,68,0,No,Yes,2,No,No,n,{A6AA68F3-0730-4F81-BD03-560E8BD56DFB}
66,67,wp5627,1997,2014-02-08,2045,Steve Swafford,2014-02-08,1600,1730,Below Freezing (<30°F),Dunn & Old St Rd 37,Central,S to N,Vacant Lot,Medium,68,0,0,0,2,No,6,6.9,46,Ductile Iron, , ,Gravel/Sand,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,70,1.52,0,0,No,Yes,two 2,No,No,n,{10860F46-F247-4DF1-9383-54101AC42D81}
67,68,r4598,1922,2014-02-10,2145, ,2014-02-10,930,1230,Below Freezing (<30°F),E 3rd & Faculty,Central,Loop,Paved,Heavy,52,1.75,58,1.99,0, ,6,6.9,39,CI-lead joint,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Improper Bedding, ,Repaired, ,Yes, ,54,1.75,58,1.99, , , ,No,No,n,{0EFF89E2-3BA0-4E97-A917-C6CDA293CB38}
68,69,wp9825,1954,2014-02-11,2245,Citizen,2014-02-11,1000,1130,Below Freezing (<30°F),1222 N Maple St,Central,Loop,Paved,Medium,44,1.86,55,1.81,2,No,8,9.05,45,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,Yes,0,Ground Movement, ,Repaired, ,Yes,"Closed valve coming off 16""""; main pressure did not change",48,1.77,56,1.83,No,Yes,2,No,No,n,{F1B49FC5-5E8E-4F70-9A6A-C738F45E756E}
69,70,q45226,1890,2014-02-15,2345,Street Dept,2014-02-16,2330,630,Below Freezing (<30°F),101 N College,Central,S to N,Paved,Heavy,80,2.2,84,2.2,3,No,8,0,40,CI-lead joint,Not Uncovered,Electric,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,No,Turned valve 45100 left 38psi on the main,38,2.2,38,2.2,No,Yes,4 and 2,No,No,n,{C70C6902-D1AA-480E-A3E5-F7291AD75776}
70,71,s4140,1970,2014-02-22,45,Control,2014-02-22,738,1200,Cold (40°F-55°F),1925 S Wilton,Central,Loop,Lawn,Light,72,1.64,0,0,2, ,6,0,58,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Beam Break, ,Repaired, ,No,Throttled down 24 psi,72,1.6,0,0,No,Yes,2,No, ,n,{1B0C9EB6-F65D-4D37-933F-BC09014D58DC}
71,72,wp21047,1957,2014-02-23,145,Control,2014-02-23,700,1700,Freezing (30°F-39°F),101 N Roosevelt,Central,Loop,Paved,Light,0,0,0,0,1,No,6,0,0,Transite, , ,Native Soils,Water Main,Pipe Barrel, ,Corporation,No,0,Broken Around Tap, ,Replaced, ,No,Shut down completely,44,1.86,46,1.1,No,Yes,4,Yes,No,n,{A7838F08-A877-49C7-BBD0-FCB16C1D080D}
72,73,p579,1971,2014-03-11,245,Mark Schmitter,2014-03-11,1000,1400,Mild (55°F-70°F),W of Business 37,Central,S to N,Vacant Lot, ,0,0,0,0,2,Yes,6,6.9,84,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel, ,Blow Hole,Yes,1, ,"6"""" x 4"""" hole in pipe",Replaced, ,No, ,88,1.74,154,0.85,Yes,Yes,2,Yes,Yes,n,{94FA3E1C-79AD-405D-8956-600CBA04FD26}
73,74,wp22212,1986,2014-04-05,345,Control,2014-04-05,1030,1945,Cold (40°F-55°F),2207 S Yost,West,S to N,Paved,Light,75,1.8,0,0,1,No,6,6.9,80,Ductile Iron,Push-on/Slip,Storm,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,No,0, ,Deterioration,Repaired, ,No,Throttled down to 30 psi,78,1.7,0,0,No,Yes,4,No, ,n,{FAD8587B-85DA-47E7-967E-8BCCB85EE0F5}
74,75,wp734,1993,2014-04-19,445, ,2014-04-19,730,1600,Mild (55°F-70°F),3013 E Daniel St,Central,Loop,Paved,Light,76,2.2,78,2.2,2,Yes,8,0,84,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,82,2.2,82,2.2,No,Yes,4 and 2,Yes,No,n,{0203DFB8-7494-43FB-95B0-72D34C7FCEFE}
75,76,wp734,1993,2014-04-29,0, ,2014-04-29,0,0,Mild (55°F-70°F),3013 E Daniel St,Central,Loop,Paved,Light,0,0,0,0,0, ,8,0,96,Ductile Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,3,Defect in Pipe, ,Replaced, ,No,Scheduled shutdown to replace a bad section of pipe under 3013 E Daniel St driveway,0,0,0,0,Yes,Yes, ,Yes, ,n,{EC26695A-2F93-4E6C-9E42-FEEFD37DC5DD}
76,77,wp29717,1961,2014-05-07,730, ,2014-05-07,930,1800,Mild (55°F-70°F),Park View / Windcrest,Central,Loop,Paved,Light,68,1.87,70,1.85,2, ,12,13.22,50,Cast Iron, ,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Longitudinal Split,Yes,0,Improper Bedding, ,Replaced, ,No,Cotin 22' of pipe,70,1.8,72,1.75,Yes,Yes,4 and 2,Yes,No,n,{23330A9D-888B-448C-B1B4-5319FC82C61D}
77,78,q491,1967,2014-05-14,0, ,2014-05-14,1045,2030,Cold (40°F-55°F),Parking Lot NW of IU Football Stadium,Central,E to W,Gravel,None,0,0,0,0,0,Yes,24,25.8,48,Ductile Iron, ,None,Gravel/Sand,Transmission Line,Flang nut/bolt/tie rod, , ,Yes,0, ,See Notes,Replaced, ,No,Main was shut down,66,1.45,0,0,Yes,Yes,4,Yes,No,n,{9D6F8DB9-245B-47F4-BCC3-0F83456FBA13}
78,79,s40105,1968,2014-05-21,1620,BPD,2014-05-21,1715,0,Mild (55°F-70°F),1719 E Winslow Rd,Central,E to W,Paved,Light,0,0,0,0,2,No,8,9.05,48,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel, ,Blow Hole,Yes,1, , ,Replaced, ,No,Shut down,75,0,75,0,Yes,Yes,2,Yes,No,n,{20068FCA-58AF-4336-838F-3CBFE5E27159}
79,80,wp27310,2012,2014-06-17,930,Control,2014-06-17,1030,1130,Hot (>70°F),847 W Baywood,Central,E to W,Lawn,None,82,1.8,0,0,2, ,1.5,0,36,Ductile Iron, ,None,Gravel/Sand,Service Lateral,Other, , ,No,0, ,Spicer,Repaired, ,No, ,85,1.82,0,0,No,Yes,2,Yes,No,n,{A112A4A3-6A50-4ED9-8147-EAC5CB33C7CD}
80,81,n4315,1987,2014-07-06,2000, ,2014-07-07,800,1530,Hot (>70°F),1100 S Weimer,West,Loop,Paved,Medium,82,1.79,0,0,2, ,12,13.2,61,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Replaced, ,No, ,96,1.81,0,0,Yes,Yes,2,Yes,No,n,{AD9EB3AE-6460-4C6E-87FD-F82975D27BCD}
81,82,wp5829,1997,2014-07-15,830, ,2014-07-15,1030,1430,Hot (>70°F),3170 Covenanter,Central,Loop,Lawn,None,84,1.82,0,0,2, ,6,6.9,61,Ductile Iron, ,Electric and Gas,Gravel/Sand,Water Main,Pipe Barrel, ,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,92,1.82,0,0,No,Yes,2,Yes,No,n,{CBED6ABF-A3D2-4091-A531-F7F02E8F4551}
82,83,wp680,1994,2014-07-18,1630, ,2014-07-18,1830,2100,Hot (>70°F),3301 S Tulip,Central,Loop,Paved,Medium,79,1.89,78,1.87,2, ,8,9.05,50,Ductile Iron,Not Uncovered,Gas, ,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,88,1.9,88,1.95,No,Yes,2,Yes,No,n,{68AF0C30-051E-4CFC-A0D5-F4F261541E62}
83,84,s4398,1987,2014-07-24,0, ,2014-07-24,1000,1100,Hot (>70°F),1809 E Longwood Ct, ,S to N,Lawn,Light,52,2.2,0,0,2,Yes,2,0,36,SDR-21 PR200,Not Uncovered,None,Native Soils,Transmission Line,Flush Hydrant,Inside, ,No,0, ,Seat in Hydrant Leaking,Replaced, ,No,Shut Down,52,2.2,0,0,Yes,No, ,Yes,No,n,{7B109AEF-317F-43B9-8CF5-94702BAFB07A}
84,85,r39126,1978,2014-07-25,1000, ,2014-07-28,800,1300,Hot (>70°F),1189 Buckingham East,Central,E to W,Lawn,None,82,2.2,0,0,1, ,6,6.9,39,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Corporation, ,Corporation,No,0,Corporation Leaking, ,Replaced, ,No,Replace corp.,82,2.1,0,0,No,Yes,2,Yes,No,n,{A1AF21F8-5F53-4EE2-A169-A1C74C132061}
85,86,l3895,1988,2014-08-11,1230,Citizen,2014-08-11,1330,1600,Hot (>70°F),3839 W Woodmere Way,West,Loop,Lawn,Medium,63,1.56,68,1.8,2,No,6,6.9,51,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Yes,0,Defect in Pipe, ,Repaired, ,No,Maintained 25 psi,79,1.76,75,1.45,No,Yes,4,No,No,n,{E53157BF-3E59-4180-A043-0D6030899F48}
86,87,s3921,1987,2014-08-17,700,Customer,2014-08-17,730,1500,Mild (55°F-70°F),2324 E Linden Hill Dr,Central,Loop,Paved,Light,0,0,0,0,2,No,6,6.9,48,Ductile Iron,Push-on/Slip,"Electric, Gas, Cable",Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,Defect in Pipe, , , ,No, ,80,1.84,75,1.64, ,Yes,2,Yes,No,y,{4B990206-7642-43F8-8C3B-3262E44A6A4E}
87,88,o483,1955,2014-08-24,1030, ,2014-08-24,1115,1315,Hot (>70°F),17th & Monroe,Central,S to N,Paved,Light,27,0,0,0,2,No,8,9.5,54,Ductile Iron, ,Sewer and Electric,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0, ,Changed repair date from 2016 to 2014 to match report date.,Repaired, ,No,Discrepancy between report date (2014) and repair date (2016). Changed repair date to 2014 to match report date.,35,0,0,0,No,Yes,4 and 2,No,No,y,{93554CA2-8DCA-4D79-9C06-75CFF5BBA5CD}
88,89,o483,1955,2014-08-25,730, ,2014-08-25,800,1800,Hot (>70°F),1210 W Arlington Rd,Central,N to S,Paved,Medium,35,1.72,38,1.7,2, ,8,9.05,56,Cast Iron,Mechanical Joint,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,Defect in Pipe, ,Repaired, ,No, ,62,1.7,65,1.7,No,Yes,4,Yes,No,y,{5E74E848-ECE3-41A7-ABBA-917CC2C33243}
89,90,o4843,1955,2014-08-25,730, ,2014-08-25,800,1800,Hot (>70°F),1614 W Arlington Rd,Central,N to S,Paved,Medium,35,1.72,38,1.7,2, ,8,9.05,56,CI MJ,Mechanical Joint,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,Defect in Pipe, ,Repaired, ,No, ,62,1.7,65,1.7,No,Yes,4,Yes,No,y,{B965D2C3-74C1-4205-840F-AF0AE8DB83FA}
90,91,o4843,1955,2014-08-25,730, ,2014-08-25,800,1800,Hot (>70°F),1620 W Arlington Rd,Central,N to S,Paved,Medium,35,1.72,38,1.7,2, ,8,9.05,56,CI MJ,Mechanical Joint,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,Defect in Pipe, ,Repaired, ,No, ,62,1.7,65,1.7,No,Yes,4,Yes,No,y,{7D323EE3-DF9B-447F-BDAA-C0416DB4C984}
91,92,wp23639,2008,2014-08-25,1038, ,2014-08-25,1100,1630,Hot (>70°F),Grant & Smith,Central,S to N,Paved, ,0,0,0,0,0, ,6,6.91,48,Ductile Iron,Lead,Live Water,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,0,0,0,0,Yes,No, ,No, ,n,{A3ACDC77-1A3F-4F0A-A0A6-73765161EA20}
92,93,p44123,1910,2014-09-08,1030, ,2014-09-08,1230,1500,Hot (>70°F),635 S Rogers,Central,N to S,Paved,Heavy,79,1.02,0,0,0, ,6,6.9,50,CI-lead joint, ,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0, , ,Repaired, ,No, ,83,1.2,0,0,No,Yes,4,Yes, ,n,{80764620-5443-4389-8224-922530CC6D6D}
93,94,wp13585,1965,2014-09-08,1800,Citizen,2014-09-09,1000,1100,Mild (55°F-70°F),2820 S Brookside Dr,Central,Loop,Paved,Medium,86,0.34,100,1.54,2,No,6,6.9,36,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,Yes,0,Ground Movement, ,Repaired, ,Yes, ,88,0.45,100,1.55,No,Yes,4,No,No,n,{CAE9102A-53D3-4B58-9652-11C029FF94E4}
94,95,wp16673,2004,2014-09-09,730, ,2014-09-09,930,1230,Hot (>70°F),3772 E Cobble Creek Dr,Central,Loop,Ditch, ,82,2.2,82,2.2,2, ,0,0,0,Ductile Iron, ,None,Gravel/Sand,Service Lateral,Other, ,Corporation,No,0,Corporation Leaking, ,Replaced, ,No, ,82,2.2,82,2.2,No,Yes,2,Yes,No,n,{C5D8706E-4FF9-46CA-8932-7C364F83431B}
95,96,o4843,1955,2014-09-22,1200, ,2014-09-22,1200,1530, ,1620 W Arlington Rd,Central, ,Paved,Light,82,1.48,80,1.5,2, ,8,9.05,54,CI MJ,Mechanical Joint,None,Gravel/Sand,Service Lateral,Other, , ,Yes,0, ,Hit Oising it up to Killout?,Repaired, ,No, ,82,1.5,82,1.52,No,Yes,4,Yes,No,y,{7273B269-B984-47C8-B8C8-061753145675}
96,97,t4570,1953,2014-10-24,910,Street Dept,2014-10-24,1000,1900,Mild (55°F-70°F),2614 E 3rd St, ,E to W,Paved,Heavy,0,0,0,0,2, ,12,0,72,Cast Iron,Push-on/Slip,Cable,Gravel/Sand,Water Main,Pipe Barrel, ,Longitudinal Split,No,0,"Ground Movement, Object On/Under Pipe", ,Repaired, ,No, ,0,1.57,0,1.57,Yes,Yes,2,Yes,No,n,{69BE2FEC-0E70-458E-8E27-865D1FD867F3}
97,98,wp3999,1996,2014-10-02,1030,Chris Williams,2014-10-02,1130,1400,Hot (>70°F),S Rockport Rd & Graham,Central,Loop,Paved, ,68,1.3,0,0,1,Yes,6,6.9,84,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,No,Turned off,69,1.31,0,0,No,No, ,Yes,No,n,{B97D077A-B7B3-4851-A4C7-FAD7AD279463}
98,99,wp7398,1957,2014-11-09,1232,BPD,2014-11-09,1430,1730,Mild (55°F-70°F),Intersection of High & E Marilyn Dr,Central,S to N,Vacant Lot,Medium,0,0,62,1.48,2,No,12,13.2,42,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0, , ,Repaired, ,Yes,62 psi,0,0,0,0,No,Yes,4,No,No,n,{ECF78CF8-7E1A-4142-B33B-B367A5A61A59}
99,100,t43157,1977,2014-11-13,1200,Home Owner,2014-11-13,1330,1515,Freezing (30°F-39°F),1416 S Sare Rd,Central,S to N,Paved,Light,82,2.05,74,1.57,2,Yes,4,0,0,Ductile Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Longitudinal Split,No,0,Ground Movement, ,Repaired, ,No,Shut down,82,1.65,76,2.05,No,Yes,2,No, ,n,{B999AD79-FECA-421A-AD5F-73EB4EE3AA6B}
100,101,v47101,1976,2014-11-24,0, ,2014-11-24,1030,0,Cold (40°F-55°F),4222 Hector Dr, ,Loop,Lawn,Light,78,1.15,78,1.11,2,Yes,6,6.9,48,CI or DI, ,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,No, ,y,{795522D7-92A9-479E-B348-F757532A47D1}
101,102,r542,1965,2014-11-19,400, ,2014-11-19,730,1100,Below Freezing (<30°F),4403 N Old State Rd 37,Central,S to N,Paved,Light,5,1.1,65,1.5,2,Yes,6,6.9,46,Cast Iron,Not Uncovered,Live Water,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,"Ground Movement, Temperature Changes", ,Repaired, ,Yes, ,70,1.1,75,1.5,No,Yes,4,Yes,No,n,{08607C2C-9D95-4987-8A54-3F0FEF18FF13}
102,103,r4727,196,2014-12-04,930, ,2014-12-04,1030,1300,Freezing (30°F-39°F),767 N Forrest,Central,Loop,Paved,Medium,55,1.9,0,0,3, ,4,4.8,42,Cast Iron,Not Uncovered, ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, , , ,No, ,60,1.8,0,0,No,Yes,4,Yes, ,n,{9FC3B919-7019-4578-AED5-8429D9824EE1}
103,104,v4758,1957,2014-12-06,1000,Neighbor,2014-12-06,1130,1530,Cold (40°F-55°F),4406 E Deckard,Central,S to N,Lawn, ,70,1.66,70,1.78,1,No,6,6,42,Cast Iron,Not Uncovered, ,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Improper Bedding, ,Repaired, ,Yes, ,70,1.66,70,1.78, ,Yes,3,No,No,y,{E86006E4-42B5-425F-A4BF-FD39A1901AEA}
104,105,wp31748,1951,2014-12-09,0,Scheduled,2014-12-09,815,1200,Freezing (30°F-39°F),N Old State Rd 37 & Dunn St,Central,S to N,Lawn,Medium,0,0,0,0,2,No,20,21.6,48,Cast Iron, ,None,Gravel/Sand, , , , ,No,0, , , , ,No,Scheduled shutdown,0,0,0,0,Yes,Yes, , , ,n,{35498383-2BC1-49D5-8427-D15BDA44F9C7}
105,106,v47109,1976,2014-12-10,1540,Control,2014-12-10,1540,2100,Freezing (30°F-39°F),4153 E Hector Dr,East,W to E,Ditch,Light,82,0,0,0,1,No,6,6.9,42,CI or DI, ,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,Yes,6,"Improper Bedding, Ground Movement", ,Repaired, ,No,Throttled down to 30 psi,82,0,0,0,No,Yes,2,No, ,y,{51DF99C4-9D85-4926-81F3-78AC193CC564}
106,107,wp9880,1965,2014-12-28,945,Customer,2014-12-29,800,930,Freezing (30°F-39°F),2003 S Sussex Dr,Central,Loop,Lawn,Light,78,1.91,80,1.93,2,Yes,6,0,48,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,82,1.95,82,1.95, , , , , ,n,{97DFA456-CAD5-48DB-9835-C6204B781CEF}
107,108,wp30642,0,2014-12-28,920,Customer,2014-12-28,1200,1600,Freezing (30°F-39°F),2200 N Dunn St,Central,W to E,Lawn,Medium,50,1.58,0,0,1,Yes,2,0,36,Galvanized,Not Uncovered, ,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Object On/Under Pipe,Electric Pole,Replaced, , ,Turned main off,65,2.2,0,0, ,Yes,Vactor Truck,Yes,No,n,{C27D3851-0536-4FB3-B969-7F168B40E331}
108,109,q4516,0,2014-12-30,1100,Miller Pipe Line,2014-12-30,1145,1445,Freezing (30°F-39°F),Fess Ave Between E 3rd & Atwater,Central,Loop,Paved,Medium,64,1.8,0,0,3,Yes,6,0,48,Cast Iron,Not Uncovered,None,Native Soils,Service Lateral,Pipe Barrel,Outside,Corporation,No,0, ,"Bored through spider 4 - 1"""" Taps",Repaired, ,Yes, ,64,1.88,0,0, ,Yes,4 and 2, , ,n,{1F9C7925-CB19-46C8-9BFC-D6A6D144A147}
109,110,s4316,1951,2014-12-31,730, ,2014-12-31,900,1130,Below Freezing (<30°F),1030 S Mitchell,Central,N to S,Lawn,None,72,1.8,72,1.83,2, ,4,4.8,51,Cast Iron,Not Uncovered, ,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,"Improper Bedding, Ground Movement", ,Repaired, ,Yes, ,72,1.81,72,1.79,No,Yes,2,No, ,n,{A0A1FC3D-27C6-43A7-BADA-54D31719387E}
110,111,wp8992,1999,2015-01-05,1130,Bobby Jonson,2015-01-06,800,1500,Freezing (30°F-39°F),"N Bottom Rd, 3200' S of Blucher Poole",Central,S to N,Ditch,Light,165,1.41,0,0,1,Yes,12,0,72,Ductile Iron,Push-on/Slip,Gas,Gravel/Sand,Water Main,Joint, , ,No,0, ,Joint Blew Apart,Replaced, ,No, ,165,1.41,0,0,Yes, , , , ,n,{14E5CD38-17EA-4F31-A56B-D325F32F5830}
111,112,s44171,195,2015-01-10,1300,BPD,2015-01-11,800,1200,Freezing (30°F-39°F),1800 E 2nd, ,E to W,Paved,Medium,49,1,49,1,1,No,6,6.9,42,Cast Iron,Not Uncovered,"Gas, Sewer",Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Temperature Changes, ,Repaired, ,Yes, ,49,0,49,0,No,Yes,4,Yes,No,n,{A571E116-450A-4B4E-B5C0-B3E365A33AC8}
112,113,r4427,1926,2015-01-15,800,Citizen,2015-01-15,1000,1200,Freezing (30°F-39°F),S Sheridan Dr & S Jordan Ave,Central,Loop,Paved,Medium,50,1.56,0,0,2,No,6,6.9,33,CI-lead joint,Push-on/Slip,Gas,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,50,1.54,0,0,No,Yes,2,No,No,n,{4EC14EB8-9953-4E76-8D95-480310E7B3F4}
113,114,q357,1957,2015-01-15,900, ,2015-01-15,1130,1630,Freezing (30°F-39°F),5230 S Old 37,Central,N to S,Lawn,None,107,1.64,0,0,2, ,12,13.2,114,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,"Temperature Changes, Ground Movement", ,Repaired, ,No, ,110,1.65,0,0,No,Yes,2 and 4,Yes,No,n,{30677EA3-844F-4258-815F-E2F88EF7530A}
114,115,o4617,1960,2015-01-18,1441,Lara Little,2015-01-18,1500,2315,Below Freezing (<30°F),Adams and Vernal Pike,Central,Loop,Paved,Medium,0,0,52,0,2,No,16,17.4,56,Cast Iron,Not Uncovered,None,Native Soils,Transmission Line,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,No,Reduced to 20 psi (hydrants/valves in notes),0,0,52,1.92,No,Yes,2 and 4,No,No,n,{7CDE4613-E60B-4F68-B1E9-11AF4A273F21}
115,116,s4534,1957,2015-01-19,1322,Customer,2015-01-19,1322,1430,Cold (40°F-55°F),2100 Block E 4th St,Central,W to E,Paved,Light,39,2.09,0,0,1,No,6,6.9,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,No,30 psi (all valves in notes),39,2.2,0,0,No,Yes,4,No, ,n,{6A518A2E-DEF1-4726-8089-D8D19A3657F0}
116,117,wp30706,1966,2015-01-23,1300,Customer,2015-01-26,800,1330,Freezing (30°F-39°F),1007 E Sheridan Dr,Central,N to S,Paved,Light,74,1.8,80,1.9,1,Yes,6,0,52,Cast Iron,Not Uncovered,"Storm, Gas",Native Soils,Water Main, ,Inside, ,No,0, ,Flange rusted off,Replaced, ,No,Shut down,80,1.87,80,1.9,Yes, , ,Yes,No,n,{D7BEC429-D9FC-4FFF-835C-21FC7CF1C6F7}
117,118,s4033,1983,2015-01-23,1445,Citizen,2015-01-27,830,1600,Cold (40°F-55°F),"E Rogers Rd, 620' west of Windingbrook Cir",Central,Loop,Ditch,None,0,0,0,0,2,No,12,0,60,Ductile Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Longitudinal Split,No,0,Improper Bedding, ,Repaired, ,No, ,0,1.41,0,0,No,No, ,No,No,n,{316C7784-6239-4BA5-B03D-078C17B6F4C1}
118,119,q4896,1974,2015-02-03,1415,Contractor,2015-02-03,1500,1630,Freezing (30°F-39°F),17th & College South East Corner,Central,W to E,Paved,Heavy,0,0,70,2.09,1,Yes,6,7,36,Cast Iron,Not Uncovered,Storm,Native Soils,Water Main,Pipe Barrel,Both, ,No,0, ,(HoeRam) Kevin Huntley,Replaced, ,No,Turned off,0,0,70,2.1,Yes,Yes,2,Yes,No,n,{CBE9E86F-070E-4A9D-820F-436FEE4DA0B9}
119,120,q4428,1957,2015-02-04,1715,Customer,2015-02-04,1900,2030, ,815 S Grant,Central,Loop,Paved,Light,66,2.1,68,2.15,1,Yes,6,0,42,Cast Iron,Not Uncovered,Gas,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,"Improper Bedding, Ground Movement", ,Repaired, ,Yes, ,70,2.2,70,2.2,No,Yes,4,No, ,n,{BF7CAEF9-E2BB-458B-8552-5FFF76D9A1CF}
120,121,r45125,1922,2015-02-21,1100,WQC,2015-02-23,800,1330,Below Freezing (<30°F),1210 E 3rd,Central,Loop,Paved,Heavy,82,1.87,82,1.85,4, ,6,6.24,46,CI-lead joint,Not Uncovered,None,Native Soils,Service Lateral,Corp. Stop, ,Corporation,No,0,"Ground Movement, Corporation Leaking", ,Repaired, ,Yes, ,82,1.8,82,1.79,No,Yes,2,No, ,n,{7CA28F54-0F38-4E9B-ACD2-C8FB33F047D5}
121,122,s4877,1962,2015-02-23,300,BPD,2015-02-26,530,1230,Below Freezing (<30°F),1442 N Jordan, ,N to S,Paved,Medium,80,2.11,80,2.11,3,No,8,9.05,52,Cast Iron,Push-on/Slip,Abandoned,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Temperature Changes, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,4, , ,n,{BCED3FE1-D81F-4ACD-8BD2-C4487CB39685}
122,123,p4131,1982,2015-02-22,0,Customer,2015-02-23,1030,1150,Below Freezing (<30°F),2230 S Brown Ave,Central,S to N, ,Light,0,0,38,1.88,1,Yes,2,0,48,SDR-21 PR200,Not Uncovered,None,Gravel/Sand,Water Main,Other,Both,Blow Hole,No,0, ,Hole in compression coupling, , ,No,Had to shut down,0,0,40,1.99,Yes,Yes,2, , ,n,{2C635AD7-A7D5-4657-A49A-F9A0E6CCE152}
123,124,p5037,1956,2015-03-01,100,Customer,2015-03-02,830,940,Freezing (30°F-39°F),2622 N Cascade Dr,Central,Loop,Paved, ,92,1.82,90,1.8,1, ,6,0,42,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,94,1.82,95,1.83, ,Yes,2, , ,n,{B5F42E43-C566-4347-AE11-5C124561D8CE}
124,125,o47113,1959,2015-03-28,1600,Citizen,2015-03-02,830,1200,Freezing (30°F-39°F),2220 W Vernal Pike,West,Loop,Paved, ,58,1.73,60,1.69,1,No,6,6.9,55,Cast Iron,Push-on/Slip,Cable,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,Yes,0,"Improper Bedding, Ground Movement", ,Repaired, ,No, ,69,1.76,50,1.74,No,Yes,4,No,No,n,{E495044B-1B56-43FB-8918-592FC2AD27C1}
125,126,o47113,1959,2015-03-06,830, ,2015-03-06,930,1200,Cold (40°F-55°F),2220 W Vernal Pike,West,Loop,Paved,Medium,60,1.93,60,1.9,2,No,6,6.9,45,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Longitudinal Split,Yes,0,"Improper Bedding, Ground Movement", ,Replaced, ,No, ,60,2.01,60,1.48,Yes,Yes,2,Yes,Yes,n,{F889DF44-76D1-4FE8-A019-363C85714CB1}
126,127,wp10211,0,2015-03-21,2000,Control,2015-03-21,2100,1200,Cold (40°F-55°F),1300 S Palmer,Central,Loop,"Paved, Ditch",Light,82,1.65,82,1.6,1, ,6,6.9,51,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,"Improper Bedding, Ground Movement", ,Repaired, ,Yes, ,85,1.7,85,1.68,No,Yes,4,No, ,n,{0AD0C770-8DD0-4941-82C7-8D15E43506C6}
127,128,p3952,1990,2015-03-26,1000, ,2015-03-26,1130,1400,Cold (40°F-55°F),610 Ryan Rd,Central,Loop,Lawn,None,86,1.85,85,1.8,2, ,6,6.8,63,Ductile Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,90,1.85,90,1.82,No,Yes,4,Yes,No,n,{DC14DD51-A810-4D7D-80BE-500C3E1F0AE1}
128,129,wp17913,0,2015-04-11,0,Bob Snedegar,2015-04-14,800,930,Mild (55°F-70°F),431 W Walls, ,W to E,Lawn,Light,88,1.96,85,1.9,1,Yes,2,0,36,Galvanized,Not Uncovered,None,Native Soils,Water Main, , , ,Yes,1, ,Rust,Repaired, ,Yes, ,100,1.95,88,1.92,No,No, ,No, ,n,{BF841297-B282-47B4-AF9F-9D1E30BFEB62}
129,130,wp25745,1965,2015-04-28,900, ,2015-04-28,1100,1400,Mild (55°F-70°F),5001 N Business 37,Central,N to S,Lawn,None,79,1.5,82,1.5,2, ,8,9.05,50,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Outside,Longitudinal Split,No,0,"Improper Bedding, Ground Movement", ,Replaced, ,No,Split pipe,85,1.5,85,1.5,Yes,Yes,2,Yes,No,n,{5BF03472-DD92-4683-BF7E-A94A96B31593}
130,131,q4962,1960,2015-05-10,1030,Citizen,2015-05-10,1130,1800, ,2201 N Fritz Rd,Central,Loop,Paved,Light,80,1.81,80,1.79,1,No,6,6.9,48,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Improper Bedding, ,Repaired, ,No,Shut down to big of a hole in pipe,80,1.77,80,1.79,No,Yes,4,Yes,Yes,n,{118659E2-DB74-4BC2-A4BB-AE440346350E}
131,132,v4559,1962,2015-05-28,800, ,2015-05-28,1000,1200,Hot (>70°F),160 N Park Ridge,Central,Loop,Lawn,None,82,1.6,83,1.65,2, ,6,6.9,51,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Outside,Longitudinal Split,No,0,"Improper Bedding, Ground Movement", ,Repaired, ,Yes, ,84,1.61,86,1.63,No,Yes,2,No, ,n,{BA9DE362-7522-44C4-880E-43DBE3351B41}
132,133,s40143,1978,2015-05-28,1230, ,2015-05-28,1330,1530,Hot (>70°F),Bradshire - Uppington,Central,W to E,Paved,Medium,83,1.95,80,1.95,2,Yes,6,6.9,50,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,85,1.9,84,1.9,No,Yes,2,Yes,No,n,{34BFF9D6-704F-40C5-AD50-34C78DD9BB6E}
133,134,t44126,1980,2015-05-31,1600,Control,2015-05-31,1600,2000,Mild (55°F-70°F),2600 Block of Windermere Woods Dr,Central,S to N,Paved,Light,75,0,0,0,1,No,6,6.9,36,Ductile Iron,Push-on/Slip,Cable,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0, , ,Repaired, ,No,USED 4369 as a throttle valve,75,0,0,0,No,Yes,2,Yes,No,n,{63FAF482-C3DF-4509-B765-1662B4A7A977}
