FID,tag,pipe_tag,pipe_year,date_repor,time_repor,reported_b,date_repai,time_start,time_compl,temperatur,address,pressure_z,direction_,surface_ab,traffic,pressure_c,chl_res_1_,pressure_1,chl_res_11,tallest_bu,special_se,size_of_ma,outside_di,depth_of_p,pipe_mater,type_of_jo,other_line,existing_b,descriptio,damaged_pa,deteriorat,type_of_fa,prev_leaks,number_of_,cause_of_b,remarks,repaired_o,method_of_,repairs_ma,comments,pres_ch_3_,chl_res_3_,pres_ch_31,chl_res_31,solution_s,trench_pum,pump_size_,line_flush,both_direc,abandoned,globalid
134,135,wp3333,1959,2015-06-09,1030, ,2015-06-09,1130,1400,Hot (>70°F),1008 N Lindbergh,Central,Loop,Paved,Medium,82,1.82,79,1.85,2, ,6,6.9,55,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,"Improper Bedding, Defect in Pipe", ,Repaired, ,No, ,86,1.85,86,1.85,No,Yes,2 and 4,Yes,No,n,{905606A6-F1B6-4319-B1F4-A6CA4F1216A6}
135,136,wp18501,1982,2015-06-10,930, ,2015-06-10,1130,1400,Hot (>70°F),2453 Burbury Ln,Central,Loop,Lawn,None,77,2.1,80,2.05,2, ,6,6.9,50,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,84,2.02,84,2.02,No,Yes,2 and 4,Yes,No,n,{F6844DF4-4FEF-4F3D-8E81-289B65D206BD}
136,137,wp29397,0,2015-06-11,1100, ,2015-06-11,1130,1300,Hot (>70°F),340 S Walnut,Central,Loop,Paved,Light,82,1.65,80,1.65,2, ,12,13.2,37,Unknown,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel, ,Corporation,No,0, ,Old corp hit,Repaired, ,No,Too much psi,85,1.7,85,1.6,No,Yes,2,No, ,n,{DB3ECEB4-3FE3-4595-9AF5-E6FAE559DAA9}
137,138,p46106,1984,2015-06-11,1200,MCCSC,2015-06-11,1300,1430,Hot (>70°F),620 W 8th St,Central,Loop,Paved,Medium,25,1.91,45,1.92,2,Yes,6,0,42,Ductile Iron, ,Sewer,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0, ,D.I.P.,Repaired, ,No, ,60,1.92,60,1.92,No,Yes,2 and 4, , ,n,{AB73C030-4DF6-4824-B4A2-F02DFFD02267}
138,139,o4730,1959,2015-06-15,1000, ,2015-06-15,1100,1300,Hot (>70°F),1008 N Lindbergh,Central,Loop,Paved,Medium,77,1.65,80,1.65,2,Yes,6,6.8,51,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,1,"Improper Bedding, Defect in Pipe", ,Repaired, ,No, ,85,1.7,85,1.72,No,Yes,2 and 4,No, ,n,{BFD39944-954D-46D7-A983-7FD7F5E3D614}
139,140,q5115,1967,2015-06-16,1430, ,2015-06-16,1500,2130,Hot (>70°F),301 Clover Ln,Central,Loop,Lawn,None,77,1.62,75,1.59,2, ,6,6.9,45,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Outside, , ,0, ,Hit line,Replaced, ,No,Cut in 3ft new pipe,82,1.65,85,1.65,Yes,No,2 and 4,Yes,No,n,{1EB0D665-142D-496E-9856-E161F92A2022}
140,141,wp32640,1992,2015-06-29,1700,Milestone,2015-06-29,1900,1930,Hot (>70°F),901 E 13th,Central,E to W,Paved,Medium,38,1.4,38,1.4,1,Yes,8,0,60,Ductile Iron,Push-on/Slip,Gas,Gravel/Sand, ,Pipe Barrel, ,Circumferential,No,0,Object On/Under Pipe, ,Repaired, ,Yes, ,40,1.4,40,1.4,No,No, ,No,No,n,{0A17538A-606A-4471-8582-B6B96AD7EED4}
141,142,wp31054,2015,2015-06-29,0,Bob Shaw,2015-06-29,730,1130,Hot (>70°F),N Stonelake Dr,Central,S to N,"Paved, Gravel", ,84,2.02,84,2.02,1,Yes,12,0,48,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Other, , ,No,0, ,Had to lower main for san sewer,Replaced, ,No,Shut down,84,2.02,84,2.02,Yes,Yes, ,Yes, ,n,{42E8C6E2-1B81-4A08-A94F-8876637AF9F5}
142,143,s414,1977,2015-07-06,1345,BPD,2015-07-06,1400,1700,Hot (>70°F),1719 E Greenbriar,Central,E to W,Paved,Light,60,2.2,0,2.09,1,No,6,6.9,48,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0, ,Electrochemical corrosion,Repaired, ,No,Had to shut down,64,0,63,2.2,No,Yes,4,Yes,No,n,{6D44D61F-C5EC-42B4-8B70-D2BA30BD1D0F}
143,144,t40124,1977,2015-07-07,730, ,2015-07-07,800,1100,Hot (>70°F),2724 E Elderberry Ct,Central,W to E,Lawn,None,82,1.68,0,0,2, ,6,6.9,38,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,85,1.7,0,0,No,Yes,4,No,No,n,{AA7AC9A0-7ED3-4BCA-BA45-7B6BE73AFF86}
144,145,r42160,1981,2015-07-30,730, ,2015-07-30,830,1030,Hot (>70°F),830 E Miller Dr,Central,Loop,Paved,Light,57,1.95,0,0,2, ,8,9.05,45,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,Yes, ,57,2.1,0,0,Yes,Yes,2,No, ,n,{32200C59-E56E-4F9F-8953-735F6BAADDBA}
145,146,r4658,1922,2015-07-31,1400, ,2015-07-31,1700,2100,Hot (>70°F),600 N Jordan,Central,Loop,Paved,Medium,0,0,0,0,0, ,6,6.95,51,CI-lead joint,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,"Ground Movement, Defect in Pipe", ,Repaired, ,No, ,0,0,0,0,No,Yes,2 and 4,No,No,n,{030DC672-93E3-4198-A4DE-689EB740E690}
146,147,p4921,1956,2015-08-04,1630, ,2015-08-04,1800,2115,Hot (>70°F),612 W Skyline Dr,Central,Loop,Paved,Light,40,0.79,56,0.8,2,No,6,0,36,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Water Hammer, ,Replaced, ,No, ,75,1.36,90,1.39,Yes,Yes,4,Yes,No,n,{E8A4CF2C-3018-4383-AFFF-E936389CB606}
147,148,q46189,1922,2015-08-05,900, ,2015-08-05,1130,1330,Hot (>70°F),421 E 9th,Central,W to E,Paved,Light,72,1.95,70,2.01,2, ,6,6.9,50,CI-lead joint,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel, ,Blow Hole,No,0,"Improper Bedding, Defect in Pipe", ,Repaired, ,Yes, ,80,1.89,80,1.95,No,No, ,Yes,No,n,{FC329F5F-7993-44A6-8741-6175F5679462}
148,149,r4382,1953,2015-08-05,600, ,2015-08-05,730,930,Hot (>70°F),940 S Hawthorne,Central,Loop,Paved,Light,73,1.9,0,0,2, ,6,6.95,42,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,80,1.85,0,0,No,Yes,2,No, ,n,{EE0761E8-0348-480D-B5EA-FB9D9BF9FA8D}
149,150,s46260,1959,2015-08-04,2210,IUPD,2015-08-05,2330,345,Hot (>70°F),1700 Block of E 10th St,Central,E to W,Paved, ,0,0,0,0,2,Yes,12,13.2,48,Cast Iron,Mechanical Joint,None,Gravel/Sand,Water Main,Pipe Barrel, ,Longitudinal Split,Yes,1,Water Hammer, ,Replaced, ,No,See back page,50,0,0,0,Yes,Yes,4,Yes,No,n,{51AB4CD7-4764-4725-9A6B-CD74C9A448BF}
150,151,p504,1963,2015-08-05,30,BPD,2015-08-05,300,1400,Hot (>70°F),2611 N Kinser Pike,Central,S to N,Paved, ,0,0,0,0,2, ,18,19.5,54,Cast Iron,Not Uncovered, ,Gravel/Sand,Transmission Line,Pipe Barrel,Both,Blow Hole,No,0,Water Hammer, ,Repaired, ,No, ,88,0,104,0,No,Yes,2 and 4,Yes,No,n,{1E023794-2385-447F-9787-D0C7E1F65481}
151,152,u4594,1959,2015-08-05,600,Customer,2015-08-05,730,1130,Hot (>70°F),3514 E Morningside Dr, ,Loop,Paved,Light,0,0.16,0,2.11,2,Yes,6,0,48,Cast Iron,Not Uncovered,Live Water,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Yes,2,Water Hammer, ,Repaired, ,No, ,0,2.8,0,3.05, ,Yes,two 2, , ,n,{C36FAADD-EF84-4499-926D-1036E7092C13}
152,153,wp33553,1981,2015-08-06,2100,Control,2015-08-07,2130,330,Hot (>70°F),6th and Adams,Central,E to W,Paved,Light,62,2.3,62,2.3,1,No,6,6.95,60,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,Yes, ,62,2.3,62,2.3,No,Yes,4,No, ,n,{0ADB0968-438C-48B8-9397-1C668739B381}
153,154,t45110,1961,2015-08-07,1200, ,2015-08-07,1330,1530,Hot (>70°F),515 Woodcrest,Central,Loop,Paved,Light,54,2.1,56,2.05,2, ,8,9.05,45,Cast Iron,Not Uncovered,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,"Improper Bedding, Defect in Pipe", ,Repaired, ,No, ,68,2.1,68,2.1,No,Yes,4,Yes,No,n,{8454FED7-279A-4F7D-AB40-3D143FD1F82C}
154,155,p5148,1961,2015-08-11,900,Customer,2015-08-11,1200,1445,Hot (>70°F),3417 Stoneycrest,Central,Loop,Lawn,Light,54,1.9,2,0.21,2,Yes,6,0,48,Cast Iron, ,None,Native Soils,Water Main, ,Both, ,Yes,0,Water Hammer, ,Repaired, ,No, ,90,1.57,76,2.2, ,Yes,4,Yes,No,n,{59A55D24-BD03-4CD7-BEC2-7ECF061F170D}
155,156,p5080,1961,2015-08-12,1030, ,2015-08-12,1230,1430,Hot (>70°F),Meadow Ln - Meadow Ct,Central,Loop,Lawn,None,50,1.98,66,1.95,2, ,6,6.9,54,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,"Ground Movement, Defect in Pipe", ,Repaired, ,No, ,64,1.9,72,2.05,No,Yes,2 and 4,Yes,No,n,{99252C72-179B-402D-A87B-228E995A6B4C}
156,157,p5080,1961,2015-08-13,230, ,2015-08-13,730,1030,Hot (>70°F),Meadow Ln - Meadow Ct,Central,Loop,Lawn, ,52,1.95,64,2.1,2, ,6,6.9,54,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,1,"Improper Bedding, Defect in Pipe", ,Repaired, ,No, ,64,1.9,72,2,No,Yes,4,Yes, ,n,{7687CF34-1F07-4CC7-BDD6-91ED37AB87C0}
157,158,wp5687,1996,2015-08-13,1030,Customer,2015-08-13,1145,1515,Hot (>70°F),Red Rock & Cedar Chase,West,E to W,Paved,Light,35,1.17,38,1.33,1,Yes,8,0,48,Ductile Iron,Push-on/Slip,Gas,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0, ,Damaged when gas was installed,Repaired, ,No, ,76,1.77,80,1.22, , , ,Yes,No,n,{B1EDE20D-69C0-4623-B44D-B62B1E64684E}
158,159,q3431,1958,2015-09-02,100,BPD,2015-09-02,330,1030,Hot (>70°F),230 W Church Ln,Central,Loop,Paved,Medium,0,0,0,0,1,Yes,12,0,54,Cast Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Longitudinal Split,No,0,Ground Movement, ,Replaced, ,Yes,Had to shut off,100,1.46,109,2.2,Yes, , ,Yes,No,y,{F41FB019-7AA7-4DF6-AA1C-79AE8A34C10B}
159,160,u45119,1959,2015-09-07,730,Control,2015-09-07,1030,1200,Hot (>70°F),3644 Park Ln,Central,Loop,Ditch,None,52,2.1,57,2.1,2, ,6,6.9,62,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,"Improper Bedding, Defect in Pipe", ,Repaired, ,Yes, ,62,2.1,63,2.1,No,Yes,2 and 4,No, ,n,{492CBC3D-75A4-48BB-84DB-76363BFF0BF3}
160,161,r543,1951,2015-09-10,700, ,2015-09-10,830,0,Hot (>70°F),4297 N Old 37,Central,S to N,Paved,Light,74,2.1,68,2.1,2, ,6,6.9,50,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,"Ground Movement, Defect in Pipe", , , ,No, ,74,2.1,70,2.1,No,Yes,2 and 4,No, ,n,{A2E778EE-511B-4867-A787-CC227A21D0C9}
161,162,wp3229,1981,2015-09-16,800, ,2015-09-16,930,1300,Hot (>70°F),111 Southern Dr,Central,Loop,Ditch, ,85,2.1,80,2.1,2, ,6,6.9,46,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Replaced, ,No, ,90,2.1,85,2.1,Yes,Yes,2 and 4,Yes,No,n,{ED88293F-CAB3-4EDD-B223-010AFDD5CCF1}
162,163,wp31071,1983,2015-09-16,800,Customer,2015-09-16,930,1730,Hot (>70°F),Hillside & Clifton & Nancy,Central,Loop,Ditch,Light,70,2.2,40,2.15,1,Yes,6,0,48,Ductile Iron,Not Uncovered,None,Native Soils,Water Main, , , ,No,0, ,Cut & Cap main. Could not dig, , ,No, ,52,2.2,62,1.27,Yes,Yes,"two 2, one 4", , ,y,{2ABAFB32-990B-44BC-9421-C758CC58098D}
163,164,wp1096,1996,2015-09-19,2130,Citizen,2015-09-20,630,830,Mild (55°F-70°F),1900 E Hillside in back yard,Central,Loop,Ditch,None,58,2.02,0,0,2,No,6,6.9,75,Ductile Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0, ,old,Repaired, ,No, ,60,2.01,0,0,No,Yes,4,No, ,n,{2DBA5FF6-1CB5-4D3E-9021-CB1B08826037}
164,165,s4164,1971,2015-09-22,100,Citizen,2015-09-22,800,1000,Mild (55°F-70°F),2308 Woodbluff Ct,Central,S to N,Paved,Light,22,2.5,0,0,0, ,4,4.8,54,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel, ,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,42,2.8,0,0,No,Yes,4,Yes,No,n,{EF240E08-7721-4F20-9D12-D351315B278C}
165,166,r3913,1970,2015-09-23,930,Citizen,2015-09-23,1030,50,Mild (55°F-70°F),3699 S Sowder Sq,Central,Loop,Paved,Light,75,1.66,0,0,2,No,6,6.9,63,Cast Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,75,1.65,0,0,No,Yes,2,No, ,n,{11C4C68E-A033-4AF8-AD29-7481CC15F184}
166,167,wp33223,1965,2015-09-28,1500, ,2015-09-28,1500,2030,Hot (>70°F),2812 S Yonkers,West,N to S,Vacant Lot,Light,0,0,0,0,1,No,6,6.9,60,Cast Iron,Push-on/Slip,Abandoned,Native Soils,Water Main,Pipe Barrel, , ,No,0, ,HIS Boring,Repaired, ,No,Shut down,0,0,0,0,No,Yes,4,Yes,No,n,{312A69CD-BE63-4589-B693-97A6AA97B803}
167,168,wp13301,2001,2015-09-28,1000, ,2015-09-28,1130,1430,Hot (>70°F),Ramble Rd - Rusgan,Central, ,Paved,Medium,91,2.1,95,2.1,2,Yes,8,9.05,62,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel, , ,No,0, , ,Repaired, ,Yes, ,91,2.1,95,2.1,No,Yes,2,No, ,n,{C1773021-C7B7-4095-ABA2-89B4EFF467B6}
168,169,s462,1959,2015-09-30,700, ,2015-09-30,1030,1400,Mild (55°F-70°F),501 Sunrise,Central,Loop,Paved,Medium,0,0,0,0,4, ,12,13.2,62,Cast Iron,Mechanical Joint,None,Gravel/Sand,Water Main,Pipe Barrel, ,Longitudinal Split,No,0,"Ground Movement, Defect in Pipe", ,Replaced, ,No, ,78,2.01,0,0,Yes,Yes,4,Yes,No,n,{5F2506EB-B4BD-4909-A36E-C86C5FF80E43}
169,170,s3925,1987,2015-09-30,1134,Citizen,2015-09-30,1230,1400,Mild (55°F-70°F),2348 E Linden Hill Dr,Central,Loop,Paved,Light,78,1.98,0,0,2,No,6,6.9,55,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel, ,Blow Hole,Yes,1,Defect in Pipe, ,Repaired, ,No, ,82,2.2,0,0,No,Yes,2,Yes,No,y,{8CB229BD-32DC-46BD-910B-2EFBB9DD7601}
170,171,wp12072,1970,2015-10-16,930, ,2015-10-16,1130,1430,Mild (55°F-70°F),"1500, 1999 N Packinghouse Rd",Central,Loop,Lawn,None,0,2.5,0,0,1, ,24,25.8,24,Ductile Iron,Mechanical Joint,None,Gravel/Sand,Transmission Line,Pipe Barrel, , ,No,0, , ,Repaired, ,No,Too much water,0,0,0,0,No,No, ,Yes,No,y,{11230952-D7EB-403B-AAAE-744C3E8D373A}
171,172,p5148,1961,2015-10-07,700, ,2015-10-07,1000,1300,Mild (55°F-70°F),3425 Stoney Crest,Central,Loop,Lawn,None,66,2.1,70,2.1,2, ,6,6.9,60,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside, ,Yes,2,"Ground Movement, Defect in Pipe", ,Repaired, ,No, ,82,2.1,85,2.1,No,Yes,2 and 4,Yes,No,n,{215C6954-2385-4A9F-B991-55C606EE77AC}
172,173,q3513,1965,2015-10-17,1300,Customer,2015-10-17,1515,1645,Mild (55°F-70°F),W Wayside Dr,Central,Loop,Paved,Light,116,2.9,112,2.5,1,Yes,6,0,60,Cast Iron,Not Uncovered,None, ,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, , , ,Yes, ,0,2.9,0,2.5,No,Yes,4,No, ,n,{F12A83C8-890B-4AC4-BD65-EBB220A86FA0}
173,174,t43207,1985,2015-10-20,745, ,2015-10-20,830,1130,Mild (55°F-70°F),1222 College Mall Rd,Central,S to N,Lawn,Heavy,75,1.69,0,0,3,No,6,6.9,72,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,80,1.75,0,0,No,Yes,2,Yes,No,n,{BD095495-49F3-4ACF-9467-21A9E74639CE}
174,175,wp10211,0,2015-10-20,700,Control,2015-10-20,930,1130,Mild (55°F-70°F),1400 S Palmer,Central,Loop,Paved,Light,0,0,0,0,1, ,6,6.9,56,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole, ,0,Defect in Pipe, ,Repaired, ,No, ,78,2.2,80,2.2,No,Yes,2,Yes,No,n,{771E3DB7-63C3-4050-ABF2-B02388E3DA7C}
175,176,wp3436,1959,2015-10-21,745,Customer,2015-10-21,830,1230,Mild (55°F-70°F),1506 S Nancy St,Central,"N to S, E to W",Paved,Light,66,2.18,62,2.8,1,Yes,6,0,60,Cast Iron,Not Uncovered,Gas,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Yes,0,Water Hammer, ,Repaired, , ,Shut down,64,2.18,64,2.8,No,Yes,4,Yes, ,y,{E4A70990-4FBD-4A74-9582-BEDE7AF4A384}
176,177,s42111,1978,2015-10-19,2030,Customer,2015-10-20,730,1200,Mild (55°F-70°F),1625 S Greenfield Ct,Central,S to N,Lawn,Light,54,2.7,48,3.4,2,Yes,4,0,64,Ductile Iron, ,Sewer,Native Soils,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Water Hammer, ,Replaced, ,No,Turned off,62,4,60,2.18,Yes,Yes,4,Yes,No,n,{973DCAB5-1EBE-4E1B-AB75-A2CA6C34D361}
177,178,r552,1961,2015-10-21,2300,Control,2015-10-22,800,930,Mild (55°F-70°F),1203 Prairie,Central,Loop,Ditch,None,60,1.72,58,1.72,2, ,6,6.9,60,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Improper Bedding, ,Repaired, ,No, ,70,1.7,65,1.7,No,Yes,2,No, ,n,{5015A757-D82E-407F-826E-89E92E9123CE}
178,179,wp2694,1963,2015-10-28,1230,Cathy,2015-10-28,1430,1830,Mild (55°F-70°F),1705 N Kinser, ,N to S,Paved,Light,85,2.101,885,2.1,0, ,18,19.05,84,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside, ,No,0, , ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,No, ,n,{97C97A58-C908-47DD-9D67-9044105EEEE1}
179,180,wp7877,1998,2015-10-31,2300,Customer,2015-11-01,0,738,Mild (55°F-70°F),2480 N Stonelake Dr, ,N to S,Lawn,None,0,0,0,0,0, ,12,0,0,Ductile Iron, , , , , , , ,No,0, , , , , , ,0,0,0,0, , , , , ,n,{544BA305-142F-494B-8498-E0D126BABEC9}
180,181,wp29128,1994,2015-11-01,630,Customer,2015-11-01,930,1030,Mild (55°F-70°F),2010 W Ross Ln, ,E to W,Lawn,None,81,1.9,81,1.9,2,No,6,6.95,0,Ductile Iron, ,None,Native Soils,Water Main, ,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,No, ,n,{229825A4-687B-455F-8123-6B25962671DB}
181,182,s4244,1983,2015-11-03,800,Public,2015-11-03,900,1100,Mild (55°F-70°F),1506 S Nancy St,Central,N to S,Paved,Light,60,2.2,60,2.2,2,No,6,0,72,Ductile Iron,Not Uncovered,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,1,Defect in Pipe, ,Repaired, ,No, ,62,0,62,0,No,Yes,2,Yes, ,n,{A9BC2CF7-6D09-4B04-BE0B-E49352927ED6}
182,183,q3920,1987,2015-11-04,1330,Neighbor,2015-11-04,1500,1830,Hot (>70°F),105 W Hoosier,Central,E to W,Paved,Light,100,2.2,88,2.2,1,No,6,0,60,Ductile Iron,Push-on/Slip,None, ,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No,Pressure on main 23 psi,103,2.2,103,2.2,No,Yes,2 and 4,Yes,No,n,{1D75D43B-3708-4788-B941-DF96CB24492F}
183,184,wp2595,1985,2015-11-05,1527,BPD,2015-11-05,1600,2150,Mild (55°F-70°F),2845 S Oakdale Dr,West,E to W,Lawn,Medium,82,1.81,99,1.81,3, ,12,12,80,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Flang nut/bolt/tie rod,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,85,1.8,99,1.8,No,Yes,2 and 4,Yes,No,n,{56154212-BBDD-403E-838A-F83A96A91908}
184,185,wp14391,1957,2015-11-08,800,Customer,2015-11-09,1030,1200,Mild (55°F-70°F),1318 S Henderson,Central,Loop,Paved,Medium,78,2.7,82,2.9,2,Yes,12,0,48,Cast Iron,Not Uncovered,None,Gravel/Sand,Service Lateral,Pipe Barrel,Both,Corporation,Yes,0,Broken Around Tap, ,Repaired, ,No,"New 1"""" Service Tapp",82,2.7,82,2.9,No,No, , , ,n,{BCB64DA3-8CAE-4555-A8BA-268147CACEDB}
185,186,r543,1951,2015-11-16,730, ,2015-11-16,900,1130,Cold (40°F-55°F),4297 N Old 37,Central,S to N,Gravel,None,80,1.85,82,1.85,2, ,6,6.9,46,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,"Ground Movement, Defect in Pipe", ,Repaired, ,No, ,85,1.9,85,1.95,No,Yes,2 and 4,Yes,No,n,{8377D4FD-1FE1-4388-BC6D-3787A0F79109}
186,187,t4142,1971,2015-11-16,1230, ,2015-11-16,1330,1530,Cold (40°F-55°F),Spicewood Ct - Spicewood Ln,Central,E to W,Paved,Medium,72,1.95,0,0,2, ,4,4.8,50,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel, ,Circumferential,Yes,0,"Ground Movement, Defect in Pipe", ,Repaired, ,Yes, ,80,1.9,0,0,No,Yes,2,No, ,n,{F1E1788D-361E-47D4-95B1-0D031268D90B}
187,188,s40135,1978,2015-11-17,730, ,2015-11-17,900,1130,Cold (40°F-55°F),3222 Bradshire Ct,Central,N to S,Paved,Light,76,2.1,0,0,2, ,4,4.8,54,Ductile Iron, ,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,"Ground Movement, Defect in Pipe", ,Repaired, ,No, ,85,2.1,0,0,No,Yes,2 and 4,Yes, ,n,{7A6AF653-6685-43E8-A073-E45D65AA55F8}
188,189,m4036,1965,2015-11-20,1130, ,2015-11-20,1230,1430,Cold (40°F-55°F),3522 Fairington,West,Loop,Lawn,None,90,2.1,90,2.1,2, ,6,6.9,56,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel,Outside,Corporation,Yes,0,"Defect in Pipe, Coporation Leaking", ,Repaired, ,No, ,95,2.1,92,2.1,No,Yes,4,Yes,No,n,{3C42BF2D-4C6A-4249-960C-4F65FBF255AE}
189,190,wp29725,1910,2015-11-23,800, ,2015-11-24,800,1300,Cold (40°F-55°F),6th & Washington,Central,Loop,Paved,Medium,81,2.1,0,0,3, ,8,9.05,42,CI-lead joint,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,No,0,"Grond Movement, Defect in Pipe", ,Repaired, ,No, ,85,2.1,0,0,No,Yes,1,Yes,No,n,{B4213DCF-8139-45A7-8E59-E065F7C5F2BF}
190,191,r3724,1987,2015-11-25,545,Customer,2015-11-25,815,1010,Freezing (30°F-39°F),3904 S Sage Ct,South,N to S,Lawn, ,0,0,46,1.76,1,Yes,6,0,60,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Yes,1,"Defect in Pipe, Water Hammer", ,Repaired, ,No, ,0,0,46,2.19, ,Yes,2, , ,y,{D2602705-8049-473B-929A-BE45B5E72236}
191,192,wp23257,1953,2015-11-26,1500,Customer,2015-11-26,1630,1850,Mild (55°F-70°F),840 S Cory Ln,West,Loop,Paved,Medium,62,1.15,64,0.25,1,Yes,12,0,60,Cast Iron,Mechanical Joint,Cable,Native Soils,Water Main,Pipe Barrel,Both,Blow Hole,No,0, , ,Repaired, ,No, ,70,0.42,70,0.72,No,Yes,2 and 4,Yes,No,n,{F70E1F80-4470-4FA3-92CF-82114C9A4BD8}
192,193,v4684,1970,2015-11-30,830, ,2015-11-30,1030,1230,Cold (40°F-55°F),Park Ridge Rd - Wiltshier,West,Loop,Paved,Medium,78,1.98,75,1.9,2, ,6,6.9,56,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,84,2.1,79,2.1,No,Yes,2,No, ,n,{B208CDC8-CA61-46D7-A31C-548E4AE6B646}
193,194,wp8557,1971,2015-12-03,930,Control,2015-12-02,1130,1430,Cold (40°F-55°F),Reba Ct - Reba Ave,West,Loop,Ditch,None,69,2.1,72,2.1,2, ,6,6.9,62,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,"Improper Bedding, Object On/Under Pipe", ,Repaired, ,No, ,79,2.1,82,2.1,No,Yes,4,No, ,n,{D4A6887B-7B2E-429F-87CC-3FAE98210190}
194,195,s392,1965,2015-12-15,900, ,2015-12-15,1000,1130,Cold (40°F-55°F),Elliston - Fenway,Central,W to E,Ditch,None,100,1.9,0,0,2, ,6,6.9,36,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main, , ,Corporation,Yes,1, ,Hit Diging Street Cut,Replaced, ,No, ,103,1.9,0,0,No,Yes,2,Yes,No,n,{DBD20DDF-D583-429B-B6B5-67899E3FE0D1}
195,196,v45104,1964,2015-12-23,930,Trashman,2015-12-23,1130,1330,Cold (40°F-55°F),209 N Sheffield,East,N to S,Lawn,Medium,63,0,70,0,2,No,4,4.95,48,Cast Iron,Not Uncovered,Gas,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,No,0,Object On/Under Pipe, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,No, ,n,{59B99601-8C61-424B-B0AE-A32A38E2101D}
196,197,wp31607,1957,2015-12-24,1520, ,2015-12-24,1520,2100,Cold (40°F-55°F),1900 S Walnut St,Central,S to N,Paved,Heavy,0,0,97,1.57,3,No,12,0,48,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,No,Throttled to 20 psi,0,0,97,1.57,No,Yes,4,No, ,n,{579770A1-4B8C-4438-B66C-F523FA6B2B94}
197,198,wp15005,0,2015-12-28,1030,City Employee,2015-12-31,800,1900,Freezing (30°F-39°F),400 S Lincoln St,Central,Loop,Paved,Medium,80,2,0,0,2,No,6,6.9,44,Cast Iron,Lead,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Improper Bedding, ,Repaired, ,No,Main on solid rock had to shutdown,80,2.2,0,0,No,Yes,4,Yes,No,n,{20A135D9-D4A5-4D88-B764-BC0E06CC342C}
198,199,i4223,1967,2016-01-06,900, ,2016-01-06,1130,0,Freezing (30°F-39°F),Kirby & Gifford,West, ,Ditch, ,78,1.9,0,0,0, ,6,6.9,51,Cast Iron,Not Uncovered,Gas,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,"Improper Bedding, Ground Movement", ,Repaired, ,Yes, ,78,1.95,0,0,No,Yes,"2, 4",No, ,n,{7CA82BA5-905E-49C7-8417-8C04EEBE1E98}
199,200,wp20055,1958,2016-01-07,800, ,2016-01-07,1000,1300,Freezing (30°F-39°F),1610 Maple Crest,Central,Loop,Gravel,Light,69,1.9,0,0,2, ,6,6.9,51,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,Yes,0,"Improper Bedding, Ground Movement", ,Repaired, ,Yes, ,72,1.9,0,0,No,Yes,"2, 4",No, ,n,{BB531873-0650-432A-98BE-01C4E4952701}
200,201,o4912,1955,2016-01-07,1555,Phil Oakley,2016-01-07,1700,2300,Cold (40°F-55°F),1926 W Arlington Rd,Central,Loop,Paved,Medium,42,2.09,32,1.88,1,Yes,8,0,48,CI MJ,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Longitudinal Split,Yes,0,Ground Movement, ,Replaced, ,No, ,50,0,50,0,Yes,Yes,"2, 4", , ,y,{BCCADC76-4EE2-4E47-AA43-5DFC57B3729E}
201,202,p3469,1958,2016-01-09,900,Customer,2016-01-09,1130,1350,Cold (40°F-55°F),Church Ln & White Pine Dr,Central,Loop,Paved,Medium,110,2.16,110,2.17,2,Yes,12,0,48,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,Yes,0,Ground Movement, ,Repaired, ,No, ,110,2.16,110,2.17,No,Yes,4, , ,y,{761E8C72-97E6-47B7-9F57-3765A21E1491}
202,203,wp22143,1959,2016-01-11,830, ,2016-01-11,1000,1130,Below Freezing (<30°F),1303 Hancock,Central,W to E,Paved,Medium,80,2.1,0,0,1,Yes,6,6.9,54,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,Yes,0,"Improper Bedding, Ground Movement", ,Repaired, ,Yes, ,83,2.1,0,0,No,Yes,2,No, ,n,{B4D6D219-8F37-459B-8DD1-128DBA44CC28}
203,204,o4783,1959,2016-01-11,900, ,2016-01-11,1030,1230,Freezing (30°F-39°F),16th & Monroe,Central,Loop,Paved,Medium,79,2.08,70,2,1, ,6,6.9,46,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,Yes,0,"Ground Movement, Defect in Pipe", ,Repaired, ,Yes, ,79,2.1,70,2.1,No,Yes,"2, 4",No, ,n,{32255B95-FCE1-4FFD-9EAE-DC9FD5E292E0}
204,205,r3967,1965,2016-01-12,1000, ,2016-01-12,1030,1230,Freezing (30°F-39°F),1219 Allendale Dr,Central,Loop,Paved,Medium,80,1.9,82,1.9,2, ,8,9.06,38,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel, ,Longitudinal Split,No,0,Ground Movement, ,Repaired, ,Yes, ,80,1.9,82,1.9,No,No, ,No, ,n,{02BC69AC-366D-49B8-BE4D-85627C96711E}
205,206,v4684,1970,2016-01-19,1745,Customer,2016-01-19,2200,2300,Below Freezing (<30°F),557 Park Ridge Rd, , ,Paved,Medium,78,1.25,78,1.25,2,No,6,6.9,48,Cast Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,Yes,0,Temperature Changes, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,No, ,n,{EEF892A0-DFBE-4607-AB11-BFD121F82751}
206,207,wp18207,1961,2016-01-22,900, ,2016-01-24,1030,1300,Below Freezing (<30°F),1205 Fairwood,Central,S to N,Paved,Medium,68,1.6,65,1.68,2, ,6,6.9,51,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,69,1.62,65,1.65,No,Yes,2,No, ,n,{34C0274A-AB45-4BCF-AF4E-F4A37C4CD242}
207,208,s439,1951,2016-01-25,900, ,2016-01-25,1030,1330,Freezing (30°F-39°F),1480 Southdowns,Central,Loop,Paved,Medium,82,2.15,0,0,2, ,6,6.9,54,Cast Iron,Not Uncovered,Storm,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,"Improper Bedding, Ground Movement", ,Repaired, ,Yes, ,82,2.1,0,0,No,Yes,"2, 4",No, ,n,{A9665AE7-497E-4D23-B463-1E59BCF80221}
208,209,wp11033,1976,2016-02-08,2330,Customer,2016-02-09,300,1230,Below Freezing (<30°F),901 N Smith Rd,Central,S to N,Paved,Light,48,2.1,0,0,1,No,6,6.9,180,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Improper Bedding, ,Repaired, ,No, ,50,2.4,0,0,No,Yes,4,Yes,No,n,{3D0AA85F-8F5C-4E26-A3AF-EDC5A5424693}
209,210,v46138,1964,2016-02-12,130,BPD,2016-02-12,800,1000,Freezing (30°F-39°F),4227 E Penn Ct,East,W to E,Paved,Light,66,2.8,0,0,0, ,6,6.9,48,Cast Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Defect in Pipe, ,Repaired, , , ,68,2.8,0,0,No,Yes,2,No, ,n,{A99945DD-D52E-401F-898A-57E4563E3FD2}
210,211,u4152,1991,2016-02-16,0,Customer,2016-02-16,1415,1515,Cold (40°F-55°F),3309 E Gosport Ct,Central,E to W,Paved,Light,50,2.5,0,0,2,Yes,8,9.05,48,Ductile Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Defect in Pipe,DIP,Repaired, ,No, ,60,0,0,0,No, ,"2, 4",Yes,No,n,{CC16021E-936E-4B4F-97AB-4A91F371AFF9}
211,212,wp5432,1922,2016-02-18,500, ,2016-02-18,1100,1700,Freezing (30°F-39°F),114 E 1st (by 604 SW Ash),Central,Loop,Paved,Medium,88,2.1,0,0,2,Yes,6,6.9,62,CI-lead joint,Not Uncovered,Sewer,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,"Improper Bedding, Ground Movement", ,Repaired, ,No, ,90,2.1,0,0,No,Yes,"2, 4",Yes,No,n,{E0CA2212-BDF4-4322-8B88-40DCDCCF0ED2}
212,213,wp6845,1997,2016-03-01,900, ,2016-03-01,1000,1130,Cold (40°F-55°F),301 N Gates Dr on W Jonathan Dr,West,Loop,Ditch, ,0,0,0,0,1, ,8,9.05,60,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel, , ,No,0,Contractor,Hit line,Repaired, ,No, ,82,2.1,0,0,No,Yes,2,Yes,No,n,{C2ABEC2A-FE60-44B9-B448-5BCF65CBE80E}
213,214,v439,1986,2016-04-30,900,Customer,2016-04-30,900,1800,Mild (55°F-70°F),1004 S Gentry Ct,East,E to W,Paved,Light,57,2.2,0,0,1,No,6,6.9,48,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0, ,External corrosion,Repaired, ,No,Had to shut down,57,2.32,0,0,No,Yes,"2, 4",Yes,No,n,{780E24EB-FC7A-4A36-A1B9-AF7FC64BE7AE}
214,215,r3870,1989,2016-05-11,0,Customer,2016-05-11,1300,1500,Hot (>70°F),1007 E Sherbrooke Drive,Central,Loop,Lawn,None,0,0,0,0,1, ,4,4.8,51,Ductile Iron, ,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0, , ,Repaired, ,No, ,85,2.7,0,0,No,Yes,"1, 2",Yes,Yes,n,{82E528D3-6348-4395-AD74-4CBB6EB5061F}
215,216,wp31396,2015,2016-05-27,0,O'Mara Crew,2016-05-27,0,0,Hot (>70°F),8th & Woodlawn,Central,W to E,Paved,None,0,0,0,0,2,No,6,7.05,48,Ductile Iron,Not Uncovered, ,Native Soils,Water Main,End Cap, , ,No,0,Contractor,End cap was struck by private contractor installing new storm sewer in Woodlawn,Repaired, ,No, ,0,0,0,0,Yes,No, ,Yes, ,n,{E6F8535A-BAB4-4FBD-830E-C7ABE94AA6A1}
216,217,s3948,1989,2016-06-01,1325, ,2016-06-01,0,0,Hot (>70°F),2001 E Ashwood Ln, ,E to W,Paved,None,91,2.7,0,0,2, ,4,0,0,Ductile Iron, , , ,Water Main, , , ,No,0, , ,Repaired, ,No, ,0,0,0,0,Yes,No, ,Yes,Yes,n,{80353C75-674B-41FC-9077-76FA5A8692F7}
217,218,wp7514,1997,2016-06-06,800, ,2016-06-06,830,0,Hot (>70°F),3980 S Sare Rd,Central,Loop,Paved,Medium,95,3.7,0,0,2, ,12,13.2,48,Ductile Iron, ,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,0,0,0,0,Yes,Yes,2,Yes,No,n,{ECD3C6C5-F170-43BD-8357-05BF0B9B45D4}
218,219,t4186,1983,2016-06-17,0,Customer,2016-06-17,1150,0,Hot (>70°F),S Sare Rd & Winston, ,Loop,Lawn,Heavy,0,0,89,2.5,1,No,6,0,72,Ductile Iron,Push-on/Slip,Electric,Native Soils,Water Main,Pipe Barrel, ,Blow Hole,Yes,1,Water Hammer,DIP,Repaired, ,No, ,0,0,0,0,No,Yes, ,Yes,No,n,{825D1A6E-416B-462C-A5A6-A8E76AD92AA3}
219,220,p5617,1971,2016-06-20,1200, ,2016-06-20,1200,1600,Hot (>70°F),5005 N State Rd 37 Business,Central,S to N,Lawn,Light,155,3.5,0,0,2,No,8,9.05,60,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main, , ,Corporation,Yes,1,Damaged When Installed, ,Repaired, ,No, ,0,3.5,0,0,No,Yes,2,Yes,No,n,{189BD9FC-6D27-4A6C-9558-839CD4E23C31}
220,221,s3933,1988,2016-06-24,1430,Customer,2016-06-24,1600,1930,Hot (>70°F),3434 Ashwood Dr,Central,Loop,Paved,Light,65,3,0,0,2,Yes,6,0,42,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Yes,0,Water Hammer,DIP,Repaired, ,No, ,86,3,0,0,No,Yes,2, ,Yes,n,{24411B22-8840-48FD-8F3F-57EDD902BA1B}
221,222,q3431,1958,2016-07-20,0,Control,2016-07-20,130,600,Hot (>70°F),228 W Church,Central,E to W,Paved,Medium,110,1.82,112,1.8,2,Yes,12,13.2,54,Cast Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel, ,Longitudinal Split,No,0,Improper Bedding, ,Repaired, ,No, ,110,1.8,112,1.82,Yes,Yes,4,Yes,Yes,y,{D6905A7B-99E6-4ACA-B74B-2E386FA96917}
222,223,s4030,1983,2016-07-28,2230,Citizen,2016-07-28,1200,200,Hot (>70°F),2327 Windingbrook Ct,Central,Loop,Paved,Light,75,1.88,0,0,1,No,6,6.9,44,Ductile Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,78,1.88,0,0,No,Yes,2,Yes,No,n,{CF38AD96-EFDD-4C9A-BFB4-4E6FA9B525D2}
223,224,wp1894,1994,2016-07-29,1130,Citizen,2016-07-29,1230,1400,Hot (>70°F),3rd & Landmark,West,Loop,Lawn,Medium,77,1.89,0,0,1,No,6,6.9,48,Ductile Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,80,1.89,0,0,No,Yes,2,Yes, ,n,{8AD5FFA8-2A63-4DAB-AEF3-09234D77849E}
224,225,q505,1974,2016-09-02,1100,MC Simpson,2016-09-02,1100,1400,Hot (>70°F),211 Glenndora,Central,Loop,Paved,Light,50,2.7,50,2.5,2,No,4,4,50,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Water Hammer, ,Repaired, ,No, ,0,0,0,0,Yes,Yes,2,Yes, ,n,{678855F6-E434-4CC7-A20A-8C884BD21B45}
225,226,p48111,1954,2016-09-09,830, ,2016-09-09,845,1230,Hot (>70°F),W 17th & Jackson,Central,E to W,Paved, ,0,0,0,0,0, ,16,0,42,Cast Iron,Mechanical Joint,None,Gravel/Sand,Transmission Line,Pipe Barrel, ,Longitudinal Split,No,0,Ground Movement, ,Replaced, ,No,"Valves closed: 481, 482, 4884, 488, 486, 4817, 4819. After repair was made, opened valve #481 and flushed at hydrants 1159 and new hydrant at 713 W 17th",0,0,0,0,Yes,Yes,6,Yes,No,n,{7D8FB9E8-5DA4-497C-AE49-12119A76C524}
226,227,s552,1961,2016-09-24,645,Control,2016-09-24,830,1130,Mild (55°F-70°F),1314 E Fairwood,Central,Loop,Lawn,None,63,0.26,65,0.26,2, ,6,6.9,50,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,"Improper Bedding, Ground Movement", ,Repaired, ,Yes, ,68,0.23,70,0.25,No,Yes,2,No, ,n,{A88647F3-137A-4C89-A622-ABE08CD5741C}
227,228,wp3440,1959,2016-09-26,730,Tom Axsom,2016-09-28,730,1400,Mild (55°F-70°F),1613 Clifton Ave, ,E to W,Paved,Light,0,0,0,0,2,No,2,2.63,42,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,2,Defect in Pipe, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,No, ,y,{C69A5C56-D022-40DD-B203-6BAD4737D4CD}
228,229,p5141,1956,2016-10-05,1000, ,2016-10-06,1100,1200,Hot (>70°F),3331 N Kinser Pike, , , ,Medium,55,2.2,54,2,2,No,6,6,42,Cast Iron,Lead,None,Native Soils,Service Lateral,Other, ,Corporation,No,0,Broken Around Tap, ,Repaired, ,No, ,55,2,54,2.1,Yes,Yes,2,Yes,Yes,n,{966AB48C-C7F0-425A-B07F-6230CBBA0C09}
229,230,v4559,1962,2016-10-27,730,Jane Figg,2016-10-27,800,1300,Mild (55°F-70°F),Parkridge & Morningside,South,Loop,Lawn,Medium,75,2.4,75,2.4,3,No,6,6,66,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,2, , ,n,{70839833-F79D-4E77-9BB8-7CF3DB4A4F6D}
230,231,l3884,1961,2016-10-28,730,Tony Eads,2016-10-28,800,0,Mild (55°F-70°F),3921 Sims Ln,West,Loop,Lawn,Medium,75,2.1,75,2.1,2,No,6,6,53,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,Yes, ,n,{70A05789-7711-4239-9B20-49EC80719A5D}
231,232,v45115,1966,2016-11-11,220,Larry Harden,2016-11-11,500,1400,Cold (40°F-55°F),3801 E 3rd, , ,Paved,Heavy,45,2,45,2,1,No,12,0,54,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,4,No, ,n,{219F1C70-9951-4A62-83B6-98D13ADAECE4}
232,233,wp23968,2000,2016-11-12,2030,BPD,2016-11-13,2230,400,Freezing (30°F-39°F),1600 S Rogers,West, ,Paved,None,71,2,0,0,1,No,6,6.9,60,Ductile Iron,Not Uncovered,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,0,0,0,0,No,Yes,2,No, ,n,{5D04F527-D90E-42B2-82C7-D18D40ED7C40}
233,234,u467,1963,2016-11-16,400,Bobby Seegar,2016-11-16,900,0,Mild (55°F-70°F),3442 E Longview,Central,Loop,Lawn,Medium,47,2.2,0,0,2,No,6,6,60,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,No, ,n,{A4BEF196-2F84-4371-9A58-30E5F274B977}
234,235,p5035,1956,2016-11-19,1000, ,2016-11-16,1100,1300,Cold (40°F-55°F),W. Cloverter and N. Cascade Dr.,Central,Loop,Paved,Medium,80,2.1,0,0,2,No,6,6,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,4,No, ,n,{233CA498-A41E-45CA-9775-D5A5ECDF0B31}
235,236,wp34021,1971,2016-11-22,900,Joe Perry,2016-11-22,1300,1400, ,37 and Ellis Rd., ,E to W,Paved,Heavy,121,2.3,121,2.3,0,No,6,6.9,48,Cast Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,0,0,0,0,No,Yes,4,Yes,No,n,{E499B5F8-C8CD-434C-A624-1D8CDEDB5545}
236,237,v4745,1976,2016-11-23,1000,Control,2016-11-23,1200,1330,Cold (40°F-55°F),4580 E 10th St, ,N to S,Ditch,None,65,0.49,65,0.49,2,No,6,6.9,54,CI or DI, ,Gas,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,0,0,0,0,No,Yes,4,No, ,n,{7FC76ECE-D4A9-4EEA-920C-BA589E8B963E}
237,238,p48206,1954,2016-12-01,1445,Contractor,2016-12-01,1530,1830,Cold (40°F-55°F),17th & Maple Hydrant,Central,Loop,Paved,Medium,50,1.89,0,0,3,No,6,6.9,48,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel, , ,No,0,Contractor,Old Firc Arm Stubed Out/Contractor Damaged Corp,Replaced, ,No, ,52,1.92,0,0,Yes,Yes,2,Yes,No,n,{631F4370-8F88-4D5E-AE84-BACC5D22C0CD}
238,239,p4491,1980,2016-12-01,0, ,2016-12-01,800,1030,Cold (40°F-55°F),730 W Wylie St, ,E to W,Paved,Medium,70,2.2,0,0,2,No,6,6.9,53,Ductile Iron,Push-on/Slip,Live Water,Gravel/Sand,Water Main,Pipe Barrel, ,Corporation,Yes,1,Contractor,Joe Clark Excavating,Repaired, ,No, ,70,2.2,0,0,No,Yes,2,Yes,No,n,{505CD1C5-D86D-492A-8CB5-552E0F61294B}
239,240,p5617,1971,2016-12-01,1800, ,2016-12-02,800,1400,Cold (40°F-55°F),5005 N State Rd 37 Business, , ,Lawn,Heavy,155,1.5,0,0,2,No,8,9.05,84,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Corporation,No,0,Corporation Leaking, ,Repaired, ,No, ,0,0,0,0,No,Yes,2,Yes,No,n,{EC5B9E85-AD5D-4A7B-B143-7D022A31F6A7}
240,241,wp32224,1993,2016-12-08,730, ,2016-12-08,800,0,Below Freezing (<30°F),7th and Clark,Central,Loop,Paved,Medium,50,1.97,0,0,2,No,6,6.9,0,Ductile Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,No,No,n,{F34D2734-B73C-40DB-A208-C24CE1ECEE32}
241,242,wp22920,1957,2016-12-08,1430,Customer,2016-12-08,1630,1710,Freezing (30°F-39°F),106 S Overhill,Central,Loop,Gravel,Light,50,2.05,50,2.08,1,Yes,6,0,42,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,50,0,50,0, ,Yes,2, , ,n,{72E463E6-885B-410C-B718-4171174C65FA}
242,243,o4738,1964,2016-12-14,1100, ,2016-12-14,1130,1500,Below Freezing (<30°F),15th & Illinios, ,Loop,Gravel,Medium,65,2.2,0,0,2,No,6,6.9,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Inside,Circumferential,No,0,Ground Movement, ,Repaired, , , ,0,0,0,0,No,Yes,2,No,No,n,{B77EC15F-8D0E-4B4D-8B2C-59094A62E9EE}
243,244,q5414,1965,2016-12-15,1500, ,2016-12-16,800,1100,Below Freezing (<30°F),504 Audobon & Scenic, ,Loop,Lawn,Medium,95,2.11,0,0,2,No,6,6.9,53,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Inside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,4,No,No,n,{B9E4690B-A341-44D0-A1B6-D3A12EB49043}
244,245,wp26666,1989,2016-12-19,0, ,2016-12-19,0,0,Cold (40°F-55°F),723 E Pepperidge Dr,South,Loop,Paved,Medium,50,2.04,0,0,2,No,6,0,60,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Ground Movement, ,Repaired, ,No, ,50,2.04,0,0, ,Yes,4,Yes, ,y,{A2D13FEE-C856-423D-B802-69F7D28B5F2C}
245,246,s44125,195,2016-12-20,800, ,2016-12-20,930,1300,Below Freezing (<30°F),2nd and Rose Ave,Central,Loop,Paved,Medium,78,1.62,78,1.6,2, ,4,4.8,42,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,78,1.6,78,1.62,No,Yes,4,No, ,n,{B225B8A6-56AD-4B09-A2DF-7AB994A88BF1}
246,247,t4152,1971,2016-12-21,600, ,2016-12-21,1300,0,Below Freezing (<30°F),2697 Rock Creek Dr,Central,E to W,Paved,Medium,98,2.2,0,0,2,No,4,0,53,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,2,Yes, ,n,{17D8519D-1D2A-469D-A9B5-07943ED93317}
247,248,wp3654,0,2016-12-21,1500, ,2016-12-21,1700,2000,Freezing (30°F-39°F),2211 S High St, , ,Paved,Light,95,2.2,0,0,2,Yes,4,0,72,Cast Iron,Push-on/Slip,None,Native Soils,Service Lateral,Pipe Barrel,Both,Circumferential,Yes,0,Ground Movement, ,Repaired, ,No, ,95,2.2,0,0, , , ,Yes, ,n,{C30D2458-593A-4082-BCAF-5AB29230C527}
248,249,r3724,1987,2016-12-25,2000, ,2016-12-25,2130,600,Mild (55°F-70°F),3904 S Sage Ct,South,E to W,Lawn,Light,50,2.2,0,0,2,No,6,0,84,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Yes,4,Temperature Changes, ,Repaired, ,No, ,50,2.2,0,0,Yes,Yes,4,Yes,Yes,y,{E13CBDFA-7D2E-428C-9602-0E93DBE0EEC0}
249,250,o501,1955,2016-12-29,800, ,2016-12-29,800,1300,Freezing (30°F-39°F),2430 Arlington Rd,Central,S to N,Paved,Medium,0,0,0,0,2,No,6,0,63,CI MJ,Mechanical Joint,None,Gravel/Sand,Water Main,Flang nut/bolt/tie rod,Outside,Bolt Leak,Yes,1, , ,Repaired, ,No, ,0,0,0,0,No,Yes,2,Yes, ,y,{68FC7FCF-4801-4BD7-B742-D2D0C764C7BC}
250,251,r38171,1989,2017-01-01,1800, ,2017-01-01,1900,100,Cold (40°F-55°F),743 E Pepperridge Dr,South,E to W,Paved,Medium,50,2.2,0,0,2,No,6,6,7,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,4,Yes, ,y,{0B68D993-C27A-4EF9-92DF-6AA92BCFA3E9}
251,252,s4155,1971,2017-01-06,2300, ,2017-01-06,1200,1330,Freezing (30°F-39°F),2128 E Meadowbluff Ct,Central,W to E,Lawn,Light,85,2.2,85,2.2,2,No,4,4.8,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,85,2.2,0,0,No,Yes,2,Yes,No,n,{518B300B-4145-4719-AC29-2261379633B8}
252,253,r38171,1989,2017-01-13,2000,Citizen,2017-11-13,2300,200,Cold (40°F-55°F),743 E Pepperridge Dr,South,Loop,Paved,Light,36,0.15,0,0,1,No,6,6.9,72,Ductile Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,1,Defect in Pipe, ,Repaired, ,No, ,40,1.91,0,0,No,Yes,4,Yes,No,y,{50E722F6-1AD6-4A29-820B-6E11D16128AD}
253,254,s4453,1966,2017-01-24,1300,City Crew,2017-01-26,800,900,Freezing (30°F-39°F),2124 E Woodstock Pl,Central,W to E,Paved,Light,50,1.92,0,0,2,No,6,6.9,40,Cast Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,50,1.93,0,0,No,Yes,2,No, ,n,{304CB045-5CE4-47E5-9763-37E9E426ED96}
254,255,t46188,1957,2017-01-24,2300,Citizen,2017-01-25,1000,1100,Cold (40°F-55°F),2512 E 8th,Central,Loop,Lawn,Light,42,1.02,0,0,2,No,4,4.8,38,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,42,1.04,0,0,No,Yes,2,No, ,n,{1765A4A5-1853-4348-A93D-C3B3F32088D5}
255,256,t46188,1957,2017-02-08,0, ,2017-02-08,1330,1430,Freezing (30°F-39°F),2530 E 8th,Central,Loop,"Lawn, Ditch",Medium,48,2.2,48,2.2,2,No,4,4,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,48,2.2,0,0,No,Yes,2,No,No,n,{88632F23-69D4-49C7-AAF3-18F408DF07D4}
256,257,q4496,1953,2017-02-09,1400, ,2017-02-10,800,1730, ,809 S Henderson,Central,Loop,Paved,Medium,78,2.2,78,2.2,3,No,12,13.2,44,Cast Iron,Mechanical Joint,None,Native Soils,Water Main,Flang nut/bolt/tie rod,Outside,Bolt Leak,No,0,Contractor,Bore into joint,Repaired, ,No, ,48,2.21,48,2.21,Yes,Yes,"2, 4",Yes,Yes,n,{FFA09A8C-6AD7-4607-9C7A-D6D2367B9FB0}
257,258,p3950,1990,2017-02-23,2230,Citizen,2017-02-24,30,230,Mild (55°F-70°F),3122 S Ryan Ct,Central,S to N,Paved,Light,0,0,87,1.98,0, ,6,6.9,45,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,0,0,92,2.03,No,Yes,2,Yes, ,n,{F429975E-0B45-4835-9B78-2AA52FEBAE73}
258,259,o4830,1967,2017-04-13,800,Eric Love,2017-04-13,1000,1000,Mild (55°F-70°F),W 17th St & N Crescent,West,Loop,Paved, ,85,2.1,85,0,2,No,8,9.05,50,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,2,No, ,y,{AB484726-7B55-4218-85A5-FFC6E8482FAD}
259,260,q3434,1958,2017-04-29,2240,Control,2017-04-30,2240,1600,Cold (40°F-55°F),310 W Church Ln,Central,E to W,Paved,Medium,0,0,0,0,1,Yes,12,13.2,48,Cast Iron, ,Live Water,Native Soils,Water Main,Pipe Barrel,Outside,Longitudinal Split,Yes,0, , ,Replaced, ,No,Had to shut down to replace,115,2.2,115,2.2,Yes,Yes,2,Yes,No,y,{C22E0616-1EC1-43BC-91F1-4A579C8A45B3}
260,261,wp18454,1988,2017-05-01,900,Duke,2017-05-01,930,1130,Mild (55°F-70°F),691 Fairway Ln,Central,Loop,Lawn,Medium,75,2.2,75,2.2,2,No,6,6,48,Copper Type K,Push-on/Slip,None,Native Soils,Water Main, , ,Corporation,No,0,Contractor,Duke hit service line,Repaired, ,No,Shutoff to replace corporation,75,2.2,75,2.2,Yes,Yes,1,Yes,Yes,n,{09D79454-6A0F-44E7-85F2-FFF40AA5869E}
261,262,wp3647,1970,2017-06-30,0,Home Owner,2017-07-01,0,1400,Hot (>70°F),414 N Jonson Ave,West,W to E,Lawn,Light,80,0,80,0,2,No,2,2,36,Unknown,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,No,1,Yes, ,n,{B2974544-40CC-42F2-95DA-496804903AF4}
262,263,s4035,1971,2017-07-10,0, ,2017-07-10,1530,1930,Hot (>70°F),E Rock Creek Dr & S Childs Ct, ,N to S,"Paved, Lawn", ,0,0,20,0,2,Yes,4,0,40,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,"Ground Movement, Temperature Changes", ,Repaired, ,No, ,0,0,0,0, ,Yes,4,No, ,n,{5C0BAF24-D8F2-4F3F-978C-CAF4671F39DC}
263,264,v47109,1976,2017-07-12,2030,Home Owner,2017-07-12,0,300,Hot (>70°F),4153 Hector Dr, ,Loop,Lawn, ,0,0,0,0,2,Yes,6,0,54,CI or DI,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,Defect in Pipe, ,Repaired, ,Yes, ,0,0,0,0, , , , , ,y,{9597D60B-E3AD-47DA-8EB5-C56083AA7AB3}
264,265,s3933,1988,2017-07-14,2130,Home Owner,2017-07-14,0,130,Hot (>70°F),2300 Ashwood Dr, ,N to S,Paved,Light,85,1.83,85,1.83,2,No,6,6.9,48,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Yes,1,Defect in Pipe, ,Repaired, ,No, ,85,0,85,0,No,Yes,4,No, ,n,{C7BB35F8-2531-4EE7-9B3A-4CA201895B33}
265,266,r3899,1989,2017-07-18,1430,Customer,2017-07-18,1600,1900,Hot (>70°F),1002 E Heather Dr, ,E to W,Paved,Light,81,1.81,81,1.81,2,No,8,9.05,48,Ductile Iron, ,Sewer,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,85,1.81,85,1.81,No,Yes,4,No, ,n,{4A6B730D-E512-4678-B170-211C3FC30570}
266,267,u4515,1959,2017-07-22,2340, ,2017-07-23,45,130,Hot (>70°F),3220 E 3rd,Central,E to W,Paved,Heavy,0,1.87,0,1.87,1,No,12,0,72,Cast Iron,Mechanical Joint,Gas,Gravel/Sand,Water Main,Pipe Barrel,Both,Longitudinal Split,No,0,Ground Movement, ,Replaced, ,No, ,84,1.87,84,1.87,Yes, , , , ,n,{3E53F480-D53B-484B-9D4A-E92FE38BCCFE}
267,268,q42144,1982,2017-07-24,630,Tom Axsom,2017-07-24,730,1330,Hot (>70°F),103 E Southern Dr, ,E to W,Paved, ,56,1.81,0,1.81,0,No,6,6.9,4,Ductile Iron,Push-on/Slip,Sewer,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,2, , ,Repaired, ,No, ,56,1.81,56,1.81,No,Yes,2,Yes,No,n,{75C67A44-67BD-49C8-B3B1-8E4D931DA8F0}
268,269,r38132,1988,2017-07-25,2125,Customer,2017-07-26,30,130,Hot (>70°F),3819 S Linda's Way,Central,S to N,Paved,Light,70,3,0,0,1,Yes,4,0,48,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0, ,DIP,Repaired, ,No,Turned off,90,3,0,0,No,Yes, ,No, ,n,{6C05DA6E-4C92-4B81-BD76-1E196F18A592}
269,270,wp30603,2014,2017-07-28,1030,Mark Smitters,2017-07-28,1200,1430,Hot (>70°F),N State Road 37 Business & E Whisnand Rd,Central, ,Vacant Lot,Medium,0,0,0,0,2,Yes,6,0,54,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Longitudinal Split,No,0,Ground Movement, ,Replaced, ,No, ,0,0,0,0, , , , , ,n,{E5B4F15F-47E6-454D-A765-C21CCB567E27}
270,271,wp8659,1998,2017-08-14,500,Citizen,2017-08-14,800,1330,Hot (>70°F),503 S Fieldstone Blvd,West,Loop,Lawn, ,0,2.1,0,0,1,No,12,13.2,108,Ductile Iron,Push-on/Slip,Electric,Gravel/Sand,Service Lateral, ,Outside, ,No,0, ,Bands on tap saddle rusted through,Replaced, ,No, ,0,2.2,0,0,No,No, ,Yes,No,n,{7694C44F-724D-48F7-8938-CDA5D2C356B7}
271,272,wp25546,1963,2017-08-18,1520,Customer,2017-08-18,1700,1800,Hot (>70°F),4200 E Morningside Dr,East,Loop,Lawn,Light,60,2.5,66,2.5,2,Yes,6,0,48,Cast Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,70,2.5,70,2.5, ,Yes,"2, 4",Yes,No,n,{5DDCCAC6-1C60-4C95-A795-F339979FE58D}
272,273,wp5324,1996,2017-08-20,1730,Customer,2017-08-20,2000,2140,Hot (>70°F),3317 W Jordan Ct,West,E to W,Paved, ,80,2.4,0,0,1,Yes,6,0,48,Ductile Iron,Not Uncovered,Live Water,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0, ,DIP is the problem,Repaired, ,No, ,84,2.4,0,0,No,Yes,"2, 4",No, ,n,{9BF47C7A-E514-4F66-9C77-3837AC8E27F6}
273,274,u4515,1959,2017-08-26,1555,Control,2017-08-26,1700,0,Hot (>70°F),3rd Clarizz, ,Loop,Paved,Heavy,70,0,0,0,1,Yes,12,0,78,Cast Iron,Not Uncovered,Gas,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,Yes,0,"Ground Movement, Defect in Pipe", ,Repaired, ,No, ,74,0,0,0,No,Yes,4,Yes,Yes,n,{9EB31761-924B-490A-AF7F-6C642615DA78}
274,275,r38168,1988,2017-09-05,800,Home Owner,2017-09-05,800,1300,Hot (>70°F),3703 Grasstree Ct,Central,W to E,Paved,Medium,48,1.95,0,0,1,No,6,6,53,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Improper Bedding, ,Repaired, ,No, ,0,0,0,0,No,Yes,2,Yes, ,n,{D8E8FBEE-54EF-4C1E-9F8F-BE8D06AB41EE}
