FID,tag,pipe_tag,pipe_year,date_repor,time_repor,reported_b,date_repai,time_start,time_compl,temperatur,address,pressure_z,direction_,surface_ab,traffic,pressure_c,chl_res_1_,pressure_1,chl_res_11,tallest_bu,special_se,size_of_ma,outside_di,depth_of_p,pipe_mater,type_of_jo,other_line,existing_b,descriptio,damaged_pa,deteriorat,type_of_fa,prev_leaks,number_of_,cause_of_b,remarks,repaired_o,method_of_,repairs_ma,comments,pres_ch_3_,chl_res_3_,pres_ch_31,chl_res_31,solution_s,trench_pum,pump_size_,line_flush,both_direc,abandoned,globalid
275,276,r3860,1989,2017-09-06,1700,Home Owner,2017-09-06,1700,200, ,1107 Berkshire ct,Central,W to E,Paved,Light,80,2.19,0,0,2,No,6,6,96,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Beam Break, ,Repaired, ,No, ,0,0,0,0, ,Yes,4,Yes,Yes,n,{A0EEBEE4-5E3E-47B0-8D0A-C059A40C32F0}
276,277,wp5425,1996,2017-09-06,800,Home Owner,2017-09-06,800,1300, ,4500 S Orchard Ln,Central,Loop,Vacant Lot,None,80,2.2,0,0,2,No,2,2,36,SDR-21 PR200,Push-on/Slip,None,Gravel/Sand,Water Main,Joint,Outside,Lead Joint Leak,No,0,Ground Movement, ,Repaired, ,No, ,0,0,0,0, ,Yes,1,Yes, ,n,{8DD11C4C-3471-44EA-846C-90AE0349B0B4}
277,278,q42211,1957,2017-09-08,1800,Home Owner,2017-09-08,1830,2100,Hot (>70°F),1400 S Palmer St,Central,Loop,Gravel,Light,80,1.76,0,0,2,No,6,6,53,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,Yes,0,Ground Movement, ,Repaired, ,No, ,0,0,0,0,No,Yes,2,Yes,Yes,n,{3B1234BD-7823-4F37-B1C4-ED866C63EC70}
278,279,wp32404,1991,2017-09-12,1410,Bob Snedegar,2017-09-12,1430,1600,Mild (55°F-70°F),Walnut & Allen,Central,S to N,Paved,Heavy,0,0,0,0,2,No,6,0,48,Ductile Iron, ,None,Gravel/Sand,Water Main,Fire Arm, ,Blow Hole,No,0,Contractor,Damaged by directional boring crew,Repaired, ,No, ,0,0,0,0,No,Yes,2,Yes,No,n,{CEDC571E-73EF-466F-B9A6-5F7A5F0D9B68}
279,280,wp25745,1965,2017-09-18,900, ,2017-09-18,900,1530, ,5001 N St Rd 37 Business,Central,N to S,Lawn, ,155,2.1,0,0,1,No,8,9.05,60,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel,Both,Longitudinal Split,No,0,Water Hammer, , , ,No, ,0,0,0,0, ,Yes,2,Yes, ,n,{5AE236C4-F00B-4B76-BCAB-6A0750EFA4EF}
280,281,k4551,1956,2017-10-04,800,Home Owner,2017-10-04,800,1200,Hot (>70°F),4272 Broadway,West,W to E,Lawn,Light,70,2,0,0,2,No,4,6,72,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, , , , , ,n,{CC28062C-7B33-4F5D-9CAF-24E8C2434969}
281,282,s4155,1971,2017-10-06,800,Home Owner,2017-10-06,800,1100,Hot (>70°F),2138 E Meadow Bluff Ct,Central,W to E,Lawn,Light,80,2,0,0,2,No,4,4,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, , , , , ,n,{2C7AC21D-3196-4562-8BDB-2CD9EC427F95}
282,283,m3923,1972,2017-10-19,1200, ,2017-10-19,1200,2000,Hot (>70°F),3142 Yonkers,South,Loop,Paved,Medium,90,2.2,0,0,2,No,6,6,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Inside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,2,Yes, ,n,{C428FEA3-C332-43FF-9CE3-414A970BCD43}
283,284,p46108,1987,2017-10-20,800, ,2017-10-20,800,1400,Hot (>70°F),8th Street & N Fairview,Central,Loop,Paved,Medium,80,1.7,0,0,4,No,6,6,54,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,2,Yes, ,n,{33B43D94-EC08-4A9D-8441-2A5AF61E1C78}
284,285,v4575,1964,2017-10-30,800, ,2017-10-30,800,1200,Cold (40°F-55°F),4101 E Saratoga Dr,Central,Loop,Paved,Medium,70,1.9,0,0,2,No,6,6,72,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,2, , ,n,{CA1689F4-86B2-4CE8-8D46-D34C5A3B3A6F}
285,286,wp18207,1961,2017-10-31,1000, ,2017-10-31,1000,1300,Cold (40°F-55°F),1202 E Fairwood Dr,Central,Loop,Paved,Medium,75,2.1,0,0,2,No,6,6,48,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,2,Yes, ,n,{E0512EE6-5E67-44E0-B5C6-506314EF1D4D}
286,287,n468,1970,2017-11-01,900, ,2017-11-01,900,1300,Cold (40°F-55°F),315 N Jonson Ave,West,Loop,Lawn,Medium,65,1.9,0,0,2,No,6,6,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,2, , ,n,{AD89682A-FD48-4526-B68F-F7591E9AABCD}
287,288,s4081,1973,2017-11-01,1600,Citizen,2017-11-01,1830,2230,Cold (40°F-55°F),1982 E Cheyanne Ln,Central,Loop,Lawn,Medium,60,1.52,0,0,2,No,6,6.9,44,Cast Iron,Mechanical Joint,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,"Improper Bedding, Ground Movement, Beam Break", ,Replaced, ,No,Pipe lifted at break to off set to clamp,72,1.63,0,0,Yes,Yes,4,Yes,No,n,{5B4D4C7D-D156-4C0A-A671-CFEC5F4798F0}
288,289,u4550,1953,2017-11-02,1200, ,2017-11-02,1200,1400,Cold (40°F-55°F),320 Pleasant Ridge,Central,Loop,Paved,Medium,75,1.9,0,0,2,No,6,6,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,2, , ,n,{5EC6AC63-FC5B-46B5-8494-CB50D4AF8085}
289,290,wp20055,1958,2017-11-04,2200,Citizen,2017-11-05,0,230,Cold (40°F-55°F),2450 N Browncliff Ln,Central,Loop,Lawn,Medium,62,1.67,0,0,2,No,6,6.9,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,"Ground Movement, Beam Break", ,Repaired, ,Yes, ,62,1.67,0,0,No,Yes,4,Yes,No,n,{3693C09F-53F6-4247-8478-7261DBD9AF69}
290,291,u408,1991,2017-11-07,730,Home Owner,2017-11-07,730,1500,Mild (55°F-70°F),2901 David St,Central,Loop,Paved,Light,80,2.2,80,2.2,2,No,6,6,60,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0, , ,Replaced, ,No, ,0,0,0,0,Yes,Yes,2,Yes,Yes,n,{9238CF1F-9801-49C8-AF0D-F1E6EF0203AF}
291,292,o4537,1995,2017-11-11,830,Citizen,2017-11-12,1145,1300,Cold (40°F-55°F),118 Westplex Ave,Central,W to E,Vacant Lot,Light,20,3.4,0,0,2,Yes,6,0,48,Ductile Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0, , ,Repaired, ,No, ,45,3.4,0,0,Yes,Yes,6,Yes,No,n,{669A4080-D9DE-493A-85FB-AFD65D9AF5B0}
292,293,wp30918,1983,2017-11-19,200,Control,2017-11-19,400,930,Freezing (30°F-39°F),2700 S McCartney, ,Loop,"Lawn, Paved",None,0,0,0,0,1,Yes,6,0,72,Ductile Iron,Not Uncovered,None,"Gravel/Sand, Native Soils",Water Main,Pipe Barrel,Inside,Blow Hole,No,0,"Ground Movement, Temperature Changes, Defect in Pipe", ,Repaired, ,No, ,0,0,0,0,No,Yes,4,No, ,n,{65FE01BE-3831-41F3-9F9A-A671C96B98A5}
293,294,s44169,195,2017-11-19,1600,Control,2017-11-19,1800,2200,Freezing (30°F-39°F),1706 E 2nd St, ,Loop,Paved,Light,0,0,0,0,2,Yes,6,0,58,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,"Ground Movement, Defect in Pipe", ,Repaired, ,No, ,0,0,0,0,No,Yes,6,No, ,n,{CB816A01-9BEB-4E87-8037-038576C19050}
294,295,u4627,1972,2017-11-29,1400,Home Owner,2017-11-19,1400,1830,Cold (40°F-55°F),3613 E Grandview Dr,Central,Loop,Gravel,Medium,45,1.9,0,0,2,No,6,6,60,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both, ,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,2,Yes, ,n,{A89813E7-1FC8-4AB3-8698-310DEB509247}
295,296,u4343,1963,2017-12-10,720,Control,2017-12-10,720,1200,Below Freezing (<30°F),3605 E Homestead Dr,Central,E to W,Paved,Light,45,0,0,0,2,No,6,6.9,45,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,0,0,45,2.2,No,Yes,2,No, ,n,{EDB892C5-81AC-42BB-A3FC-47A3F63BD314}
296,297,t4066,1971,2017-12-11,1000,Home Owner,2017-12-12,800,1100,Freezing (30°F-39°F),Behind 2211 S High St,Central,Loop,Vacant Lot,None,77,1.57,0,0,2,No,6,6,48,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0,No, , , , ,n,{45BFFB1C-6C8A-4080-A7C7-A3242EA8C9D2}
297,298,p3924,1990,2017-12-12,1144,Motorist,2017-12-12,1144,712,Below Freezing (<30°F),3014 S Cuffers,Central, ,Ditch,Light,0,0,0,0,1, ,4,4.8,40,Ductile Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Replaced, ,Yes, ,0,0,0,0,No,Yes,2, , ,n,{088DD9D5-01C6-4CFE-8A68-528B6177D953}
298,299,l44147,1962,2017-12-13,700,Customer,2017-12-13,900,1130,Below Freezing (<30°F),627 Western Dr,West,N to S,Paved,Light,72,1.23,72,1.23,1,No,6,6.9,48,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0, , ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2, , ,n,{0A6A8282-8C90-487E-94A5-05C009F030A1}
299,300,q3961,1965,2017-12-14,1200,Citizen,2017-12-14,1630,1930,Cold (40°F-55°F),135 E Ridgeview Dr,Central,Loop,Paved,Medium,86,1.88,97,1.87,1,No,6,6.9,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,Yes,0,"Improper Bedding, Ground Movement", ,Repaired, ,No,Turned down just a little,86,1.89,97,1.87,No,Yes,4,No, ,n,{ABCBB4DE-3C88-4940-B45A-EDF6A29EABD8}
300,301,r542,1965,2017-12-16,730,Citizen,2017-12-16,900,1200,Cold (40°F-55°F),4665 N Old State Rd 37,Central,N to S,Gravel,Medium,67,1.93,0,0,2,No,4,0,45,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,Yes,0,Ground Movement, ,Repaired, ,Yes, ,67,1.93,0,0,No,Yes,4,No, ,n,{C188EEBD-A509-4C30-B291-A064C0257C31}
301,302,wp32646,1971,2017-12-18,800,CBU Staff,2017-12-19,800,1135,Cold (40°F-55°F),2211 S High St,Central,Loop,Vacant Lot,Light,72,1.95,0,0,2,No,8,8,53,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,0,0,0,0, ,Yes,2,Yes,Yes,n,{A7A34E2F-2F03-4B60-B60E-78B28F3FCFB0}
302,303,wp21365,2000,2017-12-24,0, ,2017-12-18,0,0, ,512 E Kirkwood Ave,Central,Loop,Paved,Medium,87,1.9,0,0,3,Yes,4,4,48,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Service Lateral,Valve,Outside,Bolt Leak,Yes,0, , ,Repaired, ,No, ,0,0,0,0,Yes,Yes,2,Yes, ,n,{483A01F6-22E9-472D-BEFB-CDB802491973}
303,304,p4971,1958,2017-12-29,1025,Arlington Maintenance,2017-12-29,1200,2300,Below Freezing (<30°F),1600 N Willis,Central,Loop,Paved,Light,0,0,0,0,2,Yes,12,13.2,72,Cast Iron,Push-on/Slip,None,"Native Soils, (Write Type if Other)",Transmission Line,Pipe Barrel,Inside,Circumferential,Yes,0,"Damaged When Installed, Improper Bedding, Defect in Pipe", ,Replaced, ,No,Replaced 10' of line and added a valve,0,0,0,0,No,Yes,10,Yes,No,n,{FD7FC3C4-6F86-4E9E-8580-CDD03BD9D848}
304,305,r4785,1922,2018-01-02,800,IU,2018-01-02,800,1200,Below Freezing (<30°F),17th and Walnut Grove,Central,Loop,Paved,Medium,80,1.9,0,0,3,No,6,7.04,50,CI-lead joint,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, , , , , ,n,{D1CC4F94-FD71-44DA-95D5-24ECE0F02F99}
305,306,u4567,1960,2018-01-04,900,Street Dept,2018-01-04,900,1000,Below Freezing (<30°F),E Randol Pl & S Meadowbrooke Dr,Central,Loop,Paved,Medium,80,1.8,0,0,2,No,6,6,53,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,2, , ,n,{3A0B79DC-DCB9-4EC1-A965-B218F3F668BE}
306,307,wp18704,1986,2018-01-08,700,Citizen,2018-01-08,830,1230,Below Freezing (<30°F),724 N Lindbergh Dr,West,Loop,Gravel,Medium,59,1.45,0,0,1,No,6,6.9,42,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel, ,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,59,1.49,0,0,No,Yes,2,No, ,n,{99F367C4-66AE-4D51-9FA2-774205C2F389}
307,308,q46209,1910,2018-01-08,1000,BPD,2018-01-08,1000,1530,Freezing (30°F-39°F),10th and Dunn,Central,E to W,Paved,Heavy,80,1.9,0,0,3,No,6,7.1,56,CI-lead joint,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,2, , ,n,{6395507F-BF66-4D29-9C24-BC59FDEF70BF}
308,309,l4499,1962,2018-01-11,1530,Home Owner,2018-01-12,800,1400,Below Freezing (<30°F),4123 W Middle Court,West,Loop,Paved,Medium,75,1.8,0,0,2,No,6,6,60,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,No, ,0,0,0,0, ,Yes,2, , ,n,{CFF36083-B1C9-4C14-B755-80964D8DD9ED}
309,310,wp34565,2018,2018-01-23,1400,Contractor,2018-01-23,1415,1800,Cold (40°F-55°F),300 W Gordon Pike,Central,Loop,Lawn,Medium,0,0,0,0,2,No,12,13.2,48,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Joint, , ,No,0,Contractor, ,Replaced, ,No,45° Bend Pushed Off,0,1.82,0,0,Yes,Yes,2,Yes,No,n,{F5C50ACA-6B07-4362-AB0F-6F70DBA39C11}
310,311,q5173,1959,2018-01-28,1000,Citizen,2018-01-28,1200,1500,Cold (40°F-55°F),2978 N Ramble Rd E,Central,Loop,Paved,Medium,82,2.05,0,0,2,No,6,6.9,45,Cast Iron, ,Gas,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes,Shut two valves only droped pressure a couple of pounds,82,2.04,0,0,No,Yes,2,No, ,n,{237D55AB-877F-4044-A35B-F6040465A3F1}
311,312,o501,1955,2018-01-28,1430,Citizen,2018-01-28,1600,1830,Cold (40°F-55°F),2419 W Arlington Rd,Central,S to N,Paved,Heavy,0,0,40,1.32,2,No,8,9.05,45,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Temperature Changes, ,Repaired, ,Yes, ,0,0,40,1.33,No,Yes,4,Yes,No,y,{581B35E0-5B7C-4D2A-BA35-179336D1AD3E}
312,313,u4567,1960,2018-01-29,730,Public,2018-01-29,800,1000,Freezing (30°F-39°F),E Randolph Ave,Central,Loop,Lawn,Light,75,2.2,0,0,1,No,6,6.9,54,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, , , , , ,n,{587FA58F-869C-487F-9DF6-15A81B5ED7D4}
313,314,u4649,1957,2018-02-14,1100,Public,2018-02-14,1200,1500,Cold (40°F-55°F),626 Grandview Dr,Central,Loop,Paved,Medium,80,2.2,0,0,2,No,6,6,60,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0, ,Yes,2, , ,n,{C74A0248-8366-4F51-BFCF-B6B694A87666}
314,315,v4599,1963,2018-01-29,1200,ME Simpson,2018-02-15,830,1130,Cold (40°F-55°F),4021 E Morningside Dr,East,Loop,Lawn,Medium,70,2.02,70,2,2,No,6,6.9,36,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Other, ,Corporation,No,0,"Improper Bedding, Object On/Under Pipe",Replaced Corp.,Replaced, ,No, ,70,2.01,70,2,No,Yes,2,Yes, ,n,{1A2E1AB7-2B72-4799-AAF1-4527A2624BB2}
315,316,wp8987,1999,2018-02-13,800,Citizen,2018-02-14,830,1230,Cold (40°F-55°F),Bottom Rd,Central,S to N,Ditch,Medium,0,0,157,1.6,1,No,12,13.2,48,Ductile Iron,Push-on/Slip,Cable,Gravel/Sand,Water Main,Joint, , ,No,0,"Ground Movement, Water Hammer",Joint Pushed,Repaired, ,No,"Joint cut out, cut in sleeve and hi max repair",0,0,157,1.62,Yes,Yes,2,Yes,No,n,{0718B435-9B07-4676-9ED6-5B514A15C713}
316,317,s3948,1989,2018-02-26,1000,Citizen,2018-02-26,1200,1630,Mild (55°F-70°F),2001 Ashwood Ln,Central,E to W,Paved,Light,0,0,96,1.95,2,No,4,4.8,60,Ductile Iron, ,Sewer,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,Defect in Pipe,"Blowhole, while digging bumbed cap. New cap on dead end.",Repaired, ,No, ,0,0,97,1.96,Yes,Yes,4,Yes, ,n,{81A9A0BD-3269-4C26-82E9-1C6588C73DB8}
317,318,s4581,1957,2018-03-08,1800,Citizen,2018-03-09,830,1200,Cold (40°F-55°F),3rd and Clark,Central,Loop,Paved,Heavy,48,2.02,0,0,2,No,4,4.8,36,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,No,0,"Ground Movement, Beam Break", ,Repaired, ,Yes, ,48,2,0,0,No,Yes,2,No, ,n,{E86C9862-8744-4978-813F-A0692C88D39E}
318,319,r469,1922,2018-01-29,0,ME Simpson,2018-03-13,800,1300,Cold (40°F-55°F),715 E 7th St,Central,Loop,Paved,Heavy,0,0,76,2.2,3,No,6,7.01,48,CI-lead joint,Lead,None,"Native Soils, Gravel/Sand",Water Main,Other,Outside,Corporation,No,0,Improper Bedding, ,Repaired, ,No, ,0,0,76,2.2,No,Yes,2,No, ,n,{8478A1A2-36DE-4C61-935E-2BBF92FD20D6}
319,320,o322,1979,2018-03-04,1200,Dillman Staff,2018-03-15,1000,1300,Cold (40°F-55°F),100 W Dillman Rd,Central,E to W,Lawn, ,80,2.09,0,0,2,No,6,6,70,Ductile Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,No,0, , ,Repaired, ,No, ,0,0,0,0, , , ,Yes,No,n,{E34CC9EA-9709-45BC-8167-1AA93E61168F}
320,321,wp16053,1988,2018-03-27,1730, ,2018-03-27,2000,2230, ,3304 Roy Schmaltz Ct, ,E to W,Paved,Light,61,2.3,61,2.3,2,No,6,6.9,48,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,61,0,61,0,No,Yes,6,No, ,n,{2334E38B-AFE8-4970-8B55-95A17A067C60}
321,322,s42181,1970,2018-04-12,1000,Citizen,2018-04-17,800,1000, ,1902 S Wilton,Central,Loop,Paved,Medium,0,0,0,0,2,No,6,6.9,48,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel, ,Circumferential,No,0,"Ground Movement, Beam Break", ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,No, ,n,{5099691F-D56F-4F35-B629-90527FDD2D39}
322,323,wp15824,1989,2018-05-05,1130,Customer/Copntrol,2018-05-05,1530,2000, ,733 Pepper Ridge, ,Loop,"Paved, Lawn",Light,20,0,0,0,2,Yes,6,6.9,70,Ductile Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Blow Hole, ,0,Defect in Pipe, ,Repaired, ,No, ,0,0,0,0,No,Yes,4,Yes,Yes,n,{467A2F85-4712-485C-ABC1-C3EF52FDE496}
323,324,s3926,1988,2018-05-25,2215,Control,2018-05-26,800,1145,Hot (>70°F),3401 S Ashwood Dr,Central,N to S,Paved,Light,0,0,79,0,2,No,6,6.9,54,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0, , ,Repaired, ,No,Maintained 25 psi,0,0,83,2.2, ,Yes,6,No, ,n,{27680A03-DCF4-44C1-B073-05B2B93AC072}
324,325,wp25745,1965,2018-05-26,1400,Control,2018-05-26,1400,1945,Hot (>70°F),5001 N Business 37,Central,N to S,Lawn,None,25,0,0,0,1,No,8,9.05,48,Cast Iron,Lead,None,Gravel/Sand,Water Main,Pipe Barrel, ,Longitudinal Split,No,0, ,"Old, fatigued?",Replaced, , , ,120,2.2,0,0,No,Yes,4,Yes,No,n,{13DDF068-FA65-4EED-8D46-4189CAF554D5}
325,326,s3926,1988,2018-05-28,1830,Citizen,2018-05-28,2000,2300,Hot (>70°F),3401 Ashwood Dr,Central,Loop,Paved,Light,0,0,76,1.82,2,No,6,6.9,60,Ductile Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,1,Defect in Pipe, ,Repaired, ,No, ,0,0,80,1.59,No,Yes,4,Yes,No,n,{A9DFD420-B174-4811-8C3D-4D11AE99C182}
326,327,r3844,1989,2018-05-31,1330,Amber,2018-05-31,1500,1630,Hot (>70°F),3914 S Emilie Ct,South,N to S,Paved,None,91,2.1,0,0,1, ,8,0,57,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Yes,0,Ground Movement, ,Repaired, ,No, ,92,2.1,0,0,No,Yes,2,Yes,No,n,{510FC177-A633-45C3-8FEB-51464EC6F318}
327,328,s44154,1950,2018-06-05,900,Control,2018-06-05,900,1300,Hot (>70°F),700 Eastside Dr,Central,S to N,Paved,Light,0,0,70,2,1,Yes,6,0,59,Cast Iron,Push-on/Slip,None, ,Water Main,Valve,Outside, ,No,0,Ground Movement, ,Repaired, ,No, ,0,0,0,0,No,Yes,2,Yes,Yes,n,{E7363FF4-A7D2-4A31-BFCF-7D58FA8A3FE6}
328,329,r38154,1988,2018-06-11,730,Home Owner,2018-06-11,830,1130,Hot (>70°F),1008 Jennifer Dr,Central,S to N,Paved,Light,80,1.7,0,0,2,Yes,6,0,48,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Transmission Line,Pipe Barrel,Inside,Blow Hole,No,0,Ground Movement, ,Repaired, ,No, ,0,0,0,0,No,Yes,2,Yes,No,n,{1CC1A5E0-2829-4855-B983-667EE43E4C9D}
329,330,wp10211,0,2018-06-13,700,Control,2019-06-13,730,1030,Hot (>70°F),1321 S Palmer,Central,S to N,Paved,Light,85,2.5,0,0,1,Yes,6,0,0,Cast Iron, ,None, ,Transmission Line,Pipe Barrel,Outside,Blow Hole,No,0,Ground Movement, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,Yes, ,n,{4C73967E-500D-4C21-9769-1DCF4792D03E}
330,331,wp14010,2002,2018-06-14,600,Home Owner,2018-06-14,700,1100,Mild (55°F-70°F),1101 Benson Ct,Central,S to N,Lawn,Medium,90,1.52,0,0,2,No,12,13.2,48,Ductile Iron,Push-on/Slip,Cable,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Ground Movement, ,Repaired, , , ,0,0,0,0,No,Yes,4,Yes,No,n,{BE638172-64D7-461B-823C-FFDF822706F3}
331,332,r38168,1988,2018-06-14,800,Home Owner,2018-06-14,830,1130,Mild (55°F-70°F),3701 Grasstree Ct,Central,S to N,Paved,Light,87,2.5,0,0,1,Yes,6,0,0,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Ground Movement, ,Repaired, , , ,0,0,0,0,No,Yes,2,Yes,No,n,{F509F288-764D-478D-B722-1FEA92CDE41A}
332,333,v4313,1986,2018-07-02,330,Newspaper Man,2018-07-02,430,1130,Hot (>70°F),1034 Dencaster Ct,West,S to N,Paved,Light,82,2.1,0,0,2,No,6,0,36,Ductile Iron, ,None, ,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Temperature Changes, , , ,No, ,90,2.1,0,0,No,Yes,4,Yes,No,n,{7339B177-561E-4476-B268-6853BC85B5CB}
333,334,s4164,1971,2018-07-02,1515,Control,2018-07-02,1515,2100,Hot (>70°F),2308 S Woodbluff Ct,Central,S to N,Paved,Light,0,0,53,2.2,2,No,4,4.9,59,Cast Iron,Push-on/Slip,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Longitudinal Split,Yes,0, , ,Repaired, ,No,Throttled psi to 20,0,0,86,2.2,No,Yes,4,No, ,n,{5396A051-F504-4BEA-8C66-BAB131A3BE94}
334,335,p5115,1961,2018-07-21,1840,Customer,2018-07-21,2000,0,Hot (>70°F),3321 N Soneycret Dr,Central,Loop,Paved,Light,60,1.82,67,1.52,1,No,6,0,48,Cast Iron,Not Uncovered,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Ground Movement, ,Repaired, ,No, ,86,1.85,90,1.8,No,Yes,2,No, ,n,{2CDC16EB-9B82-4685-880A-B87087DAA8C8}
335,336,wp25745,1965,2018-07-26,1330,Fire Dept,2018-07-26,1500,1700,Hot (>70°F),5001 N Old 37, ,N to S,Lawn,None,35,0,150,0,2, ,8,0,48,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel, ,Longitudinal Split,Yes,3, , ,Replaced, ,No,"Replaced 86"""" pipe",150,0,0,0,No,Yes,2,Yes,No,n,{7351155D-166B-44CE-8AAF-D3A0EE76ECB3}
336,337,u4244,1989,2018-08-21,1400,Flushing Crew,2018-08-21,1500,1630,Hot (>70°F),2102 Crandall Ct,Central,N to S,Lawn,Light,0,0,55,1.95,2,No,6,6.9,48,Ductile Iron, ,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,0,0,58,1.99,No,Yes,4,Yes, ,n,{5276F299-876B-4473-ACB8-627DB546148B}
337,338,q3954,1965,2018-09-10,800,Home Owner,2018-09-10,830,1100,Hot (>70°F),105 Sunny Slopes,South,Loop,Paved,Light,85,1.95,0,0,1,No,4,4.8,42,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Longitudinal Split,No,0,Temperature Changes, ,Repaired, ,Yes, ,0,0,0,0, ,No, ,No, ,n,{EEB7DA1F-CEBD-427D-BC8C-B2F42969FAA0}
338,339,wp33651,2018,2018-09-10,1830, ,2018-09-10,2000,2300,Mild (55°F-70°F),Across from 3925 S Baytree, , ,Paved,Light,0,0,40,0,1,No,8,0,60,Ductile Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel, ,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,0,0,45,0,No, , ,Yes,No,n,{A4AEDAD7-7EDC-4D2C-98BA-6F7C94A3A170}
339,340,v46127,1964,2018-09-19,1100,Resident,2019-09-19,1200,1330,Hot (>70°F),Sheffield and Plymouth,West, ,Paved,Light,80,2.05,0,0,2,No,6,6.9,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Longitudinal Split,No,0,Temperature Changes, ,Repaired, , , ,0,0,0,0, ,No, ,No, ,n,{76C385EC-D437-46EE-966E-DAD6DF753485}
340,341,s392,1965,2018-10-02,730,Home Owner,2018-10-02,800,1100,Hot (>70°F),1533 Elliston,Central,W to E,Paved,Light,85,1.9,0,0,2,No,6,0,43,Cast Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Outside, ,No,0,Temperature Changes, ,Repaired, , , ,0,0,0,0,No,No, ,Yes,No,n,{5E1B7E29-CE3D-4680-9F07-8A5CDC574EDA}
341,342,wp217,1994,2018-10-17,2100,Home Owner,2018-10-18,900,100,Cold (40°F-55°F),2023 Ross Ct, , ,Paved, ,65,0,0,0,1,No,6,0,48,Ductile Iron, ,Storm, ,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,65,0,0,0,No,Yes,4,Yes,No,n,{3D97C72A-9F02-46E2-83F0-3D390E58B1D5}
342,343,wp14864,2003,2018-10-26,1430,Apt Complex,2018-10-26,1500,2100,Mild (55°F-70°F),2313 South Rockport,Central,W to E,Paved,Light,0,0,90,2.1,2,No,6,6.9,84,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,Ground Movement, ,Repaired, ,No, ,0,0,0,0,No,Yes,2,Yes,No,n,{7868A0DA-2B71-4A17-A3DA-3AEABE1467EE}
343,344,wp22143,1959,2018-10-30,530,Passer By,2018-10-30,800,1100,Cold (40°F-55°F),1303 Hancock St,Central,N to S,Lawn,Light,0,0,95,2.1,1,No,6,0,53,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Temperature Changes, ,Repaired, ,No, ,0,0,97,2.1,No,Yes,2,Yes,No,n,{92B2E220-BFBE-4D8B-AAC5-9334287D2339}
344,345,s4863,1962,2018-11-03,1500,Passer By,2018-11-04,0,500,Cold (40°F-55°F),1412 N Jordan,East,E to W,Paved,Medium,0,0,90,1.8,3,No,6,0,36,Cast Iron,Push-on/Slip,"Cable, Gas", ,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Ground Movement, ,Repaired, ,No, ,0,0,90,1.8,No,Yes,4,Yes,No,n,{A017D3EE-D36D-4329-AF22-086A16AAED75}
345,346,r3844,1989,2018-11-04,500,Home Owner,2018-11-04,730,1200,Mild (55°F-70°F),2918 Emilie Ct,South,N to S,Paved,Light,87,2.2,0,0,1,No,8,9.05,52,Ductile Iron,Push-on/Slip,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,Ground Movement, ,Repaired, ,No, ,0,0,87,2.2,No,Yes,2,Yes,No,n,{DA1B61AB-3C52-482F-94F2-DB9B2AB06803}
346,347,q3954,1965,2018-11-12,1530,Citizen,2018-10-12,1730,2145,Cold (40°F-55°F),110 Sunny Slopes Dr,Central,Loop,Paved,Medium,0,0,65,1.76,1, ,4,4.8,36,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,Yes,0,"Ground Movement, Beam Break", ,Repaired, ,Yes, ,0,0,65,1.76,No,Yes,2,No, ,n,{ABAED957-291A-46AC-8F15-C7709E92E91C}
347,348,p48111,1954,2018-11-18,2045,Control,,2045,1330,Below Freezing (<30°F),525 W 17th St,South,E to W,Paved,Medium,0,0,0,0,2,No,16,0,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel, ,Longitudinal Split,Yes,0, , ,Replaced, ,No, ,0,0,0,0,Yes,Yes,4,Yes,No,n,{D69E393E-084B-40DA-A679-A25D28D7486D}
348,349,s4218,1983,2018-11-23,1800,Customer,2018-11-24,955,1215,Cold (40°F-55°F),1516 E Dorchester Dr,Central,Loop,Paved,Light,48,1.9,0,0,2,Yes,6,0,48,Ductile Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,No,0,Ground Movement, ,Repaired, ,Yes, ,48,1.9,0,0,No,Yes,4,No, ,n,{F9A0B4CE-CE74-4CD6-BD44-BB5381F9264F}
349,350,p5119,1961,2018-11-26,730,Home Owner,2018-11-26,900,1300,Below Freezing (<30°F),3261 O'Brien Pl,Dogwood,W to E,Paved,Light,43,1.8,0,0,2,No,6,0,48,Cast Iron,Push-on/Slip,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Temperature Changes, ,Repaired, ,No, ,43,0,0,0,No,Yes,2,Yes,No,n,{D15BC0A2-0599-4027-BEA7-50977FA60E33}
350,351,u4649,1957,2018-11-29,1130,Home Owner,2018-11-29,1430,1730,Cold (40°F-55°F),702 Grandview Dr, ,Loop,Paved,Light,0,0,0,0,1,No,6,6.9,48,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Both,Circumferential, ,0,Beam Break, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,No, ,n,{72C03983-C48D-476A-888F-F1B251125E85}
351,352,q5414,1965,2018-12-11,1130,Public,2018-12-11,1200,1430,Cold (40°F-55°F),501 Audubon,IU, ,Paved, ,88,2.1,0,0,2,No,6,6.9,0,Cast Iron, ,None, ,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,Temperature Changes, ,Repaired, ,Yes, ,88,2.1,0,0,No,Yes,2,Yes, ,n,{6F200508-2A78-44BE-988B-1765E31FF1B3}
352,353,t4368,1970,2018-12-12,1830,Public,2018-12-13,830,1200,Freezing (30°F-39°F),2901 S Auto Mall Rd,Central,W to E,Paved, ,0,0,0,0,2,No,2,0,0,Galvanized,Push-on/Slip,None,Gravel/Sand,Service Lateral,Pipe Barrel,Outside, ,No,0,Temperature Changes, ,Repaired, ,Yes, ,0,0,0,0,No,Yes,2,No,No,n,{E53776E4-8EB3-4F6E-B056-2A7C0AB75DD4}
353,354,s4134,1970,2018-12-17,1500,Control,2018-12-17,1500,1750,Cold (40°F-55°F),2113 S Georgetown Rd,Central,N to S,Paved,Light,0,0,0,2.2,2,No,6,6.9,53,Cast Iron,Push-on/Slip,Sewer,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No,5 psi,0,0,74,2.2,No,Yes,2,Yes,No,n,{2995B377-84C1-44D2-83DB-6DA7AE7364FE}
354,355,wp34021,1971,2018-12-22,1800,Citizen,2018-12-24,830,1300,Cold (40°F-55°F),181 E Ellis,Central,W to E,Paved,Medium,130,2,138,1.98,1,No,6,6.9,48,Cast Iron,Push-on/Slip,Cable,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Damaged When Installed, ,Repaired, ,No,Cut and cap 2' west of new tap to south,130,2.2,140,2,Yes,Yes,2,Yes,Yes,n,{E541FE80-C275-460B-BFBE-7B069823CD5C}
355,356,t4183,1983,2018-12-23,2000,Control,2018-12-24,0,200,Below Freezing (<30°F),2698 S McCartney Ln,Central,N to S,Paved,Light,90,0,94,0,1,No,6,6.9,72,Ductile Iron,Push-on/Slip,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,Defect in Pipe, ,Repaired, ,No,Maintained 12 psi during repair,94,0,0,0,No,Yes,4, , ,n,{072634DA-5D59-49B3-87A4-89A619BD2C38}
356,357,wp22309,1996,2018-12-26,1800,Citizen,2018-12-26,830,1330,Cold (40°F-55°F),500 S Liberty Dr,West,E to W,Paved,Light,0,0,69,1.58,1,No,6,6.9,76,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No,Reduced pressure,0,0,69,1.57,No,Yes,4,Yes,No,n,{E373FD87-B302-4715-B72A-B6E4DD462826}
357,358,s3925,1987,2018-12-27,1900,Citizen,2018-12-27,2100,100,Mild (55°F-70°F),2344 E Linden Hill,Central,Loop,Lawn, ,0,0,0,0,2,No,6,6.9,50,Ductile Iron,Push-on/Slip,Gas,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Yes,0,Defect in Pipe, ,Repaired, ,No,Water causing damage,84,1.94,0,0,No,Yes,2,Yes,No,y,{7433240B-1ACB-42B8-A3F8-1EC4173255EB}
358,359,wp28489,2013,2018-12-28,730,Home Owner,2018-12-28,800,1030,Cold (40°F-55°F),2516 Roundhill Ct,South,W to E,Paved,Light,0,0,50,1.7,2,No,6,0,36,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Longitudinal Split,Yes,0,Temperature Changes, ,Repaired, ,No, ,0,0,89,1.7,No,Yes,2,Yes,No,n,{FB49966B-1510-4473-8933-AC51D382EE04}
359,360,s3974,1987,2018-12-29,700,Citizen,2018-12-29,900,1200,Cold (40°F-55°F),2300 E Linden Hill,Central,Loop,Paved,Medium,0,0,84,1.95,2,No,6,6.9,64,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,No,0,Defect in Pipe, ,Repaired, ,No, ,84,1.94,0,0,No,Yes,4,No,No,y,{3F49FCBA-77CF-4A3F-9B98-EC34B8ECC461}
360,361,wp3249,1985,2019-05-25,1430,Dave,2019-05-25,1430,2230, ,N. Woodbridge, ,S to N,Paved,Heavy,0,2.7,0,0,2,No,8,0,48,CI or DI,Push-on/Slip,"Sewer, Abandoned", ,Water Main,Pipe Barrel, , ,N,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0,Y,No, ,Y,N,n,{E56DF652-F647-419E-8F75-C13D1E8B0F40}
361,362,s42160,1960,2019-05-09,730,Citizen,2019-05-09,800,1130,Mild (55-70),1900 E. Windsor,Central,Loop,Paved,Light,0,0,77,2,2,N,6,0,48,Cast Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Y,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,0,0,77,2,N,Yes,2,Y,Y,n,{4206A661-243D-49CD-AA36-5BB7449BD9F1}
362,363,wp18088,2004,2019-05-14,1530,Control,2019-05-14,1730,2130,Mild (55-70),4999 Bedrock,West, ,Vacant Lot, ,65,0,0,0,1,N,12,0,0,Ductile Iron,DI, ,Gravel/Sand,Service Lateral,Other, , ,N,0,Contractor,Short Properties,Repaired,Other,No, ,0,0,0,0,N,Yes,2,Y,N,n,{3002B0E6-3D10-4220-9885-6BF9715A2BE8}
363,364,wp7435,1998,2019-04-23,1515,Operator,2019-04-23,1515,2000,Mild (55-70),Smith Rd. & E. 10th St.,Central,W to E,Lawn,Heavy,0,0,0,0,2,N,12,12.75,43,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel, ,Blow Hole,N,0, , ,Repaired,Leak Clamp,No,Throttled down during repair,0,0,0,0, ,Yes,2,N, ,n,{99F37868-ABA7-440B-A698-E84B89F837C4}
364,365,p47147,1954,2019-05-17,1130,Customer,2019-05-17,1330,1900,Hot (70 and above),15th & Jackson,Central,Loop,Paved,Light,40,0,0,0,1,Y,6,0,42,Cast Iron, ,Gas,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,N,0,Defect in Pipe,1954 Cast Iron,Repaired,Leak Clamp,No,"8"", 15"", 30"" clamps",52,0,0,0, ,Yes,"2, 4", , ,n,{52FF0332-BD98-4869-A9F7-3AC9EF601B9A}
365,366,t4249,1984,2019-05-16,830,Citizen,2019-05-16,930,1430,Mild (55-70),2812 E. Winston,Central,Loop,Gravel,Medium,0,0,0,0,2,N,12,13.2,48,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Defect in Pipe, ,Repaired, ,No, ,72,1.24,82,1.29,N,Yes,4,Y,Y,n,{8454045C-40B4-46E9-A30A-36A1976CDAB0}
366,367,wp734,1993,2019-05-10,2000,Customer,2019-05-11,0,300,Cold (40-54),3013 E. Daniel St.,Central,Loop,Lawn,Light,77,3.4,80,3.1,2,Y,8,0,96,Ductile Iron,Push-on/Slip,Sewer,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Y,0,Defect in Pipe,"Junk Pipe,DI",Repaired,Leak Clamp,No, ,80,3.4,80,3.4, ,Yes,"2, 4", , ,n,{96868456-4DED-40AB-8340-C18693399480}
367,368,wp19593,1981,2019-04-24,700,Public,2019-04-25,730,1730,Mild (55-70),1321 S. College Mall Rd.,East,W to E,Paved,Light,0,0,70,1.9,2,N,8,0,48,Ductile Iron,Mechanical Joint,Electric,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,N,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,0,0,71,1.9,N,Yes,4,Y,Y,n,{AA3FF97F-C1DC-4B38-9181-C030BFA101BD}
368,369,wp13294,2001,2019-05-30,1330,Justin,2019-05-30,2200,230,Mild (55-70),1351 College Mall Rd.,Central,Loop,Paved,None,78,1.8,0,0,2,N,8,0,48,SDR-21 PR200,Push-on/Slip,Electric, ,Water Main,Pipe Barrel,Both, ,Y,3,Defect in Pipe, ,Replaced, ,No,Replace all clamps with Pipe,78,1.8,0,0,N,Yes,4,Y,Y,n,{A486A4F9-33CF-4295-AE7B-4E4324D93525}
369,370,s3922,1987,2019-05-15,1600,Control,2019-05-15,180,2230,Mild (55-70),2340 E. Linden Hill DR, , ,Lawn,None,90,0,0,0,1,N,6,0,72,Ductile Iron, ,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Y,1,Defect in Pipe, ,Repaired,Leak Clamp,No, ,0,0,0,0,N,Yes,2,Y,N,y,{DCF1FA18-4383-4797-B522-329FD29AA19D}
370,371,q3914,1965,2019-04-26,1430,Office,2019-04-26,1430,1830,Mild (55-70),101 E. Ridgeview,Central,W to E,Paved,Light,0,0,0,0,2, ,6,6.9,22,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Longitudinal Split,N,0, , ,Replaced, ,No,"Replace section of pipe. 52"""" W/DIP & Couplings",0,0,0,0,N,Yes,2,Y,N,n,{B4EF6D2B-BFC6-4A5B-9E56-8F174354770F}
371,372,s40105,1968,2019-03-18,1700,Police,2019-03-18,1900,500,Mild (55-70),1719 E. Winslow Rd.,Central,Loop,Paved,Light,80,1.9,68,1.92,1,No,8,0,53,Cast Iron, , ,Native Soils,Water Main,36000,Both,Longitudinal Split,Y,0,Defect in Pipe, ,Repaired/Replaced,8' of pipe Sleeved in,No, ,84,1.42,74,1.95,Y,Yes,2,Y, ,n,{5E5977ED-B671-457B-8841-7E76FE9B0EFA}
372,373,r42146,1985,2019-04-15,1550,Public,2019-04-15,1645,2000,Cold (40-54),1520 S. Highland Ave,Central,W to E,Paved,Medium,0,0,57,1.8,2,No,6,0,36,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,N,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,0,0,58,1.8,N,Yes,4,Y,N,n,{3977628D-BAB5-467D-98A8-A109740E75D2}
373,374,wp5106,1986,2019-03-20,1800,Renter,2019-03-21,730,1500,Freezing (30-39),309 S. Union,IU,N to S,Lawn,Light,90,1.9,0,0,2,No,2,0,0,SDR-21 PR200,Push-on/Slip,None,Gravel/Sand,Water Main,36000,Outside,Circumferential,N,0,Temperature Changes, ,Repaired,Leak Clamp, , ,90,1.8,0,0,N,Yes,2,Y,N,n,{35C53781-B2E7-4DF5-A7ED-7BB926103956}
374,375,wp2501,1987,2019-03-22,1200,Homeowner,2019-03-22,1230,1500,Cold (40-54),the Stands Dr. / Ashwood Dr.,Central,N to S,Lawn,Light,0,0,82,1.8,2,N,12,0,48,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water main,Pipe Barrel,Both,Blow Hole,Y,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,0,0,83,1.8,N,Yes,4,Y,Y,n,{D609295E-731D-409F-9432-1D8A7830165B}
375,376,q4962,1960,2019-03-18,600,Citizen,2019-03-18,800,1100,Cold (40-54),2201 N. Fritz Dr.,Central,Loop,Paved,Light,84,1.92,84,1.9,1,N,6,6.9,48,Cast Iron, , ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Y,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,87,1.92,86,1.93,N,Yes,2,Y, ,n,{F99629D6-4F97-4839-BC4A-50EF41B8AE22}
376,377,wp24451,1987,2019-03-14,1800,HOA,2019-03-15,730,1300,Freezing (30-39),3148 Cuffers Dr.,Central,Loop,Paved,Light,89,2,0,0,2,N,6,0,96,Ductile Iron,Push-on/Slip,N,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,N,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,89,2,0,0,N,Yes,2,Y,N,n,{CD117B2A-F532-4F0C-9546-F57A6BE31097}
377,378,s3925,1987,2019-03-31,1830,Customer,2019-03-31,2000,1159,Freezing (30-39),2344 E. Linden Hill Dr.,Central,Loop,Paved,Light,70,2.6,0,0,2,Y,6,0,60,Ductile Iron,Not Uncovered,Abandoned/Cable,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Y,2,Defect in Pipe,DIP Junk,Repaired,Leak Clamp,No,Turned Off,70,0,0,0, ,Yes,"2, 4", , ,y,{FE63500A-A8D7-4E83-9067-297F53D6F240}
378,379,wp8765,1988,2019-03-31,730,Customer,2019-03-31,900,1245,Freezing (30-39),Autumn Dr. & Autumn Ct.,Central,E to W, ,Light,50,2.2,0,0,2,Yes,6,0,78,Ductile Iron, ,N,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,N,0,Defect in Pipe,DIP is the Problem.  -a wise guy,Repaired,Leak Clamp,No,Turned Off,70,0,0,0, ,Yes,"2, 4", , ,n,{45D9BAA3-686A-4302-93DA-3AC738AF35EA}
379,380,u45100,1959,2019-02-02,530,Control,2019-02-02,530,1200,Freezing (30-39),3606 S. Morningside Dr.,Central,W to E,Lawn,Light,0,0,40,2.2,2,N,6,6.9,48,Cast Iron,Push-on/Slip, ,Native Soils,Water Main,Pipe Barrel, ,Blow Hole,Y,0,Undetermined, ,Repaired,Leak Clamp,No, ,0,0,52,2.2,N,Yes,4, , ,n,{B1B7EE3D-6623-428D-9DB7-0F2482DCFFE3}
380,381, ,0,2019-03-05,2315,Maintenance,2019-03-06,730,1100,Below Freezing (0-29),619 W. 1st,Central, , , ,0,0,0,0,5,N,0,0,0, , , , ,Service Lateral,Pipe Barrel,Outside, , ,0,Improper Bedding,Sand caused nipple to have pinhole,Repaired,Leak Clamp, , ,0,0,0,0, ,Yes,1,N, ,n,{BDCDB66E-6FCC-4AC9-9E79-FE39C7A0D69E}
381,382, ,0,2019-02-26,1130,Phil Oakley,2019-02-27,730,1200,Freezing (30-39),1006 W. 10th St., ,W to E,Lawn,Light,0,0,0,0,1,N,0,0,0, , , ,Native Soils,Service Lateral,Other,Outside, , ,0,Ground Movement, ,Replaced, , , ,0,0,0,0,N,Yes,1, , ,n,{4502D9B5-5243-4B7F-94FE-652458DAD4C2}
382,383,l453,1962,2019-03-06,1200,Street Dept,2019-03-06,1400,2000,Below Freezing (0-29),Intersection S. Hickory Dr/ Belle Ave,West,W to E,Paved,Light,92,1.25,0,0,1,No,6,0,42,Cast Iron, , ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,N,0,Temperature Changes, ,Repaired,Leak Clamp,No, ,95,1.75,0,0,N,Yes,2,Y,N,n,{92783981-FC1E-4BCF-8A2A-057133308418}
383,384,r42146,1985,2019-06-01,1000,BPD,2019-06-01,1230,1800,Hot,1604 S. Highland,Central,N to S,Paved,Light,90,1.9,0,0,2,No,6,0,36,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Y,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,90,1.9,0,0,N,Yes,2,Y,N,n,{3444B7BD-BBA6-4B2F-83A6-4ABAB60CB1DF}
384,385,s42191,1960,2019-02-13,730,Home owner,2019-02-25,730,1130,Freezing (30-39),1711 E. Windsor Dr.,Central,E to W,Paved,Light,0,0,90,1.8,1,N,6,0,48,Cast Iron,Push-on/Slip, ,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Ground movement, ,Repaired,Leak Clamp, , ,0,0,90,1.8,N,Yes,2,Y,N,n,{CC99807D-0D87-4E98-83DA-A971736BF2B2}
385,386,s4033,1983,2019-03-04,30,Passer By,2019-03-04,0,1330,Below Freezing,Rogers/High Street Round About,Central,E to W,Gravel,None,0,0,0,0,2,N,12,0,36,Ductile Iron,Push-on/Slip,Storm,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Y,0,Temperature Changes, ,Repaired,Leak Clamp,No,Main Shut off due to water loss,0,0,0,0,N,Yes,"2,4",Y,N,n,{04360809-CEB8-4F4D-9F7F-E4DD25F110EB}
386,387,wp1131,1994,2019-06-29,1400,Homeowner,2019-06-29,1830,2200,Hot,409 Laurelwood Dr., , ,Paved,Light,82,0,0,0,2,N,6,0,53,Ductile Iron,Push-on/Slip,Water Main,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Defect in pipe, ,Repaired,Leak Clamp,No, ,83,0,0,0,N,Yes,4,Y,N,n,{5C731AA5-6754-443B-BA94-E4A2DA1D701A}
387,388,p47168,1954,2019-06-23,1815,Customer,2019-06-23,2030,2240,Hot,905 N. Maple St.,Central,Loop,Paved,Light,0,0,28,2.7,1,Y,8,0,48,Cast Iron, , ,Native Soils,Water main,Pipe Barrel,Both,Circumferential,N,0,Ground Movement/Water Hammer,?,Repaired,Leak Clamp,No, ,0,0,36,2.7, ,Yes,4, , ,n,{5C45D0D8-72E1-4409-A371-9CBF528A7F69}
388,389,q45321,1910,2019-06-14,430,Citizen,2019-06-14,730,1030,Mild,428 E. 6th,Central,Loop,Paved,Medium,90,1.9,0,0,4,N,8,0,48,CI-lead joint,Lead, , ,Water main,Pipe Barrel,Both,Longitudinal Split,N,0,Temperature Changes, ,Replaced,New Section of Pipe,No, ,90,1.9,0,0,N,Yes,2,Y,N,n,{481A981E-8937-42FE-A0E1-51DEBF7D183A}
389,390,p4133,1982,2019-06-17,1700,Customer,2019-06-18,2300,100,Hot,705 W. Coolage, ,Loop,Paved,Light,60,0,0,0,1,Y,6,0,48,Ductile Iron,Not Uncovered,"Live Water, Abandoned",Gravel/Sand,Water main,Pipe Barrel,Both,Blow Hole,N,0,Defect in pipe,DIP,Repaired,Leak Clamp, ,NEEDS REPLACED,73,0,0,0, ,Yes,"2, 4, Vactor", , ,n,{814698C0-FAFB-46D0-8BED-33EE68B0FD5D}
390,391,r4231,1980,2019-06-18,1200, ,2019-06-18,1300,1730,Hot,1508 S. Maxwell St., , ,Paved,Light,0,0,0,0,1,N,6,0,48,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Defect in pipe, ,Replaced, ,No, ,0,0,0,0,N,Yes,2,Y,N,n,{E103189E-0504-4603-85F3-D2CB13E9D858}
391,392,wp3321,1995,2019-06-18,900, ,2019-06-18,1100,1200,Hot,Emery Ct., , ,Paved,Light,78,0,0,0,2,N,8,0,48,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water main,Pipe Barrel,Outside,Blow Hole,N,0,Defect in pipe, ,Repaired,Leak Clamp,No, ,78,0,0,0,N,Yes,2,Y,N,n,{F603DF2F-3320-4312-BAC8-8384341B2ADC}
392,393,s4155,1971,2019-06-17,1600,Customer,2019-06-17,1900,2045, ,2128 E. Meadowbluff Ct., ,W to E,Paved,Light,54,3.2,0,0,2,Y,4,0,36,Cast Iron,Not Uncovered,Gas,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Y,0,"Ground Movement, Water Hammer", ,Repaired,Leak Clamp,No, ,86,3.2,0,0, ,Yes,"2, 4, Vactor", , ,n,{AFA75BD9-201F-47B8-AAAD-1D8DCC0F4023}
393,394,r4479,1927,2019-06-16,1230,Citizen,2019-06-16,1700,2030,Hot,812 S. park,Central,Loop,Paved,Medium,60,1.74,0,0,1,N,6,6.9,40,CI-lead joint,Push-on/Slip,Sewer,Native Soils,Water main,Pipe Barrel,Both,Blow Hole,N,0,Defect in pipe, ,Repaired,Leak Clamp,No, ,70,1.78,0,0,N,Yes,"2, 4",N, ,n,{2729FC9D-6A3F-4536-BAC7-985E1203ACAD}
394,395,s4060,1968,2019-06-15,2100,police,2019-06-15,2215,230,Hot,1911 E. Winslow,Central,Loop,Paved,Light,0,0,0,0,2,N,8,9.3,53,Cast Iron,Push-on/Slip, ,Native Soils,Water main,Pipe Barrel,Both,Longitudinal Split,Y,0,Ground Movement, ,Replaced,"98"" Sleeved in",No, ,85,0.98,87,1.02,Y,Yes,2,Y,N,n,{B87363B2-D741-40A4-86E0-2D51D581268F}
395,396,r424,1980,2019-06-02,1000,Citizen,2019-06-02,1200,0,Hot,1818 S. maxwell,Central,Loop,Lawn,Light,0,0,85,2.1,2,N,6,0,48,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Y,0,Defect in pipe, ,"Repaired, Replaced","Leak Clamp, New Section of Pipe",No, ,0,0,85,2.1,N,Yes,2,Y,N,n,{6B1A54D4-69E2-4D2B-AA97-EFF4C9B7C209}
396,397, ,1976,2019-06-17,1800,Customer,2019-06-18,130,300,Hot,1338 E. Browning Ct.,Central,E to W,Paved,Light,50,0,0,0,2,They did not show up,6,0,40,Cast Iron,Not Uncovered,Gas,Native Soils,Water main,Pipe Barrel,Both,Blow Hole,N,0,?, ,Repaired,Leak Clamp, , ,76,0,0,0, ,Yes,"4, Vactor", , ,n,{17F7E456-AC7A-400F-8475-AF1BE089CA7A}
397,398,u4117,1992,2019-07-16,1400,Control,2019-07-16,1400,2000,Hot,2805 S. Kings Ct,Central,S to N,Paved, ,60,0,0,0,2,N,6,6.9,66,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Defect in Pipe, ,Repaired,Leak Clamp,No,15PSI,67,0,0,0,N,Yes,"2, 4",N, ,n,{CA2BDFE8-1941-4117-9069-F081FCD9D35B}
398,399,q45265,1973,2019-07-21,1910,Control,2019-07-22,1910,520,Hot,Intersection of E. Kirkwood and Washington St.,Central,S to N,Paved,Medium,0,0,0,0,3,No,8,0,0,Cast Iron,Push-on/Slip,"Storm, Abandoned",Native Soils,Water Main,Pipe Barrel, ,Longitudinal Split,N,0,Unknown, ,Replaced, ,No, ,80,2.2,0,0,N,Yes,4,Y,N,n,{7184B015-70D4-4946-8AEB-6565EDA5F057}
399,400,s3939,1989,2019-07-22,900,Home Owner,2019-07-22,1100,1300,Hot,3500 Ashwood Dr.,Central,Other,Lawn,Light,85,2,0,0,2,N,6,0,48,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,N,0,Temperature Changes, ,Repaired,Leak Clamp, , ,85,2,0,0,N,Yes,2,Y,N,n,{3D91087B-E978-4B0A-BB08-69EA910832B5}
400,401,t4257,1983,2019-01-02,600,Customer,2019-01-02,730,1430, ,2670 Mcartney Lane,Central, ,Paved,Heavy,86,2.2,86,2.2,2,N,6,6.9,48,Ductile Iron,Push-on/Slip,N,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,N,0,Defect in Pipe, ,Replaced, ,No, ,0,0,0,0,Y,Yes,4,Y,N,n,{44EBE33A-F4B6-4880-AE14-F0660BFD9755}
401,402,s4356,1986,2019-01-10,1000,BPD,2019-01-10,1030,1230, ,1316 Viva Dr.,Central,W to E,Lawn,Light,89,1.9,0,0,1,N,8,9.05,48,Ductile Iron,Push-on/Slip,N,Gravel/Sand, ,Pipe Barrel,Outside,Blow Hole,N,0,Temperature Change, ,Repaired,Leak Clamp,No, ,90,1.9,0,0,N,Yes,2,Y,N,n,{C7355445-09DE-4F42-A48A-AC0CC3AB91B0}
402,403,s4142,1970,2019-01-15,1630,Customer,2019-01-15,1800,2100,Freezing,1911 E Wilton Ct, ,E to W,Paved,Light,73,1.09,73,1.09,2,N,6,6.9,48,Cast Iron,Mechanical Joint,N,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,N,0,Temperature Changes, ,Repaired,Leak Clamp,Yes, ,0,0,0,0,N,Yes,2,N, ,n,{7DB1A860-6CCD-4BB0-A04A-B095235164B5}
403,404,p4664,0,2019-01-22,800,Passer By,2019-01-22,900,1000,Below Freezing,723 West 9th,Central,W to E,Paved,Light,0,0,81,2.1,2,N,6,0,38,Ductile Iron,Push-on/Slip,N,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,N,0,Temperature Changes, ,Repaired,Leak Clamp,Yes, ,0,0,84,2.1,N,Yes,2,Y,N,n,{B9A79AE1-C0FF-4E50-9555-BFB2E7A9CEAB}
404,405,wp674,1994,2019-01-23,1700,Home Owner,2019-01-23,1800,0,Below Freezing,3401 Tulip Ave,Central,S to N,Lawn,Light,95,2.1,0,0,2,N,8,0,36,Ductile Iron,Push-on/Slip,N,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Temperature Changes, ,Repaired,Leak Clamp,No, ,95,2.1,0,0,N,Yes,2,Y,N,n,{A5880F30-99BA-42B4-B82F-2121179ABF49}
405,406,t4073,1971,2019-01-25,1300,Public,2019-01-25,1500,0,Below Freezing,2550 Roundhill Ln,Central,S to N,Paved,Light,0,0,90,1.8,2,N,6,0,41,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,Y,0,Temperature Changes, ,Replaced, ,No, ,0,0,90,1.8,N,Yes,2,Y,N,n,{302178AE-3A0A-402E-84A4-95E84AAE42E0}
406,407,s42111,1978,2019-07-30,1300,Home Owner,2019-07-30,1400,1530,Hot,1621 Greenfield Ct., , ,Paved,Light,15,0,0,0,2,No,4,0,60,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,65,0,0,0,N,Yes,2,Y,N,n,{32FD215C-BEEA-41C2-9103-1DEB4716B2FC}
407,408,q45226,1890,2019-07-29,1700,BPD,2019-07-30,2030,400,Hot,S.W. Corner of 6th and Colleg,Central,Loop,Paved,Heavy,0,0,0,0,4,No,8,0,48,Cast Iron, ,"Abandoned, Electric",Native Soils,Water Main,Pipe Barrel,Both,Longitudinal Split,N,0, ,1890 Main,Replaced, ,No, ,72,0,0,0, ,Yes,Vactor,Y, ,n,{8959A539-C13A-4DBE-9A70-8FA9B3E52DBD}
408,409,q4378,1944,2019-07-24,1530,Citizen,2019-07-24,1630,2100, ,130 W. Grimes,Central,Loop,Paved,Heavy,50,1.82,0,0,1,No,8,9.05,62,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Longitudinal Split,Y,1,Defect in Pipe, ,Replaced,"Sleeved in 62"" Pipe",No, ,100,2.1,0,0,Y,Yes,"4""",Y, ,n,{21E28DB9-34C6-4CB6-BDB3-87B68E749AB0}
409,410,u4455,1958,2019-07-21,820,Control,2019-07-21,820,1820,Hot,424 S. Meadowbrook,Central,N to S,Paved,Light,0,0,0,0,2,No,6,6.9,90,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Neither,Circumferential,N,0,Unknown, ,Repaired,Leak Clamp,No,shut Down,52,2.2,0,0,N,Yes,"4"", 2""",Y,N,n,{F5412C26-D660-4762-BBB3-3B28F4BABCBD}
410,411,wp1457,1952,2019-07-16,1430,Citizen,2019-07-17,730,1030,Hot,Doffs & Walnut,Central,N to S,Paved, ,0,0,0,0,1, ,6,6.9,42,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,0,0,104,1.82,N,Yes,"2""",Y,N,n,{D9612B14-0259-4BEB-AF72-B81205844902}
411,412,wp6315,1985,2019-08-07,1600,Homeowner,2019-08-07,1900,2100,Hot,4283 Ramp Creek Rd., , ,Paved,Light,40,0,0,0,1,No,6,0,53,Ductile Iron,Push-on/Slip,Fiber,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,65,0,0,0,N,Yes,"2""",Y,N,n,{4B2D7279-C0D0-455E-92E4-4EE56214C2FE}
412,413,r5522,1961,2019-08-10,1000,Reed & Sons,2019-08-10,1230,1630,Hot,1655 Bethel Ln, , ,Lawn,None,0,0,0,0,1,No,6,0,48,Ductile Iron,Not Uncovered,None,Native Soils,Water Main,Pipe Barrel, ,Blow Hole,N,0,Contractor,Reed & Sons,Replaced, ,No, ,50,0,0,0,N,Yes,2,Y,Y,n,{9D3E1E9B-73BD-4B06-89FB-2B522C25C419}
413,414,s42111,1978,2019-08-01,0,Homeowner,2019-08-01,730,1000,Hot,1618 Greenfield Ct,Central,S to N,Lawn,Light,0,0,80,2,2,N,4,0,36,Ductile Iron,Push-on/Slip,N,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Y,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,0,0,80,2,N,Yes,2,Y,N,n,{25784491-9FDD-4C34-B680-D00A620D3A48}
414,415,p416,1946,2019-08-14,1715,Customer,2019-08-14,1930,0, ,2203 S. RockPort Rd., ,E to W,Lawn,None,0,0,0,0,1,Y,6,0,48,Cast Iron, ,None,Native Soils,Water Main,Pipe Barrel,Both, ,N,0, , ,Repaired,Leak Clamp, , ,90,0,0,0, , , , , ,n,{FC1817BD-F332-4485-B2B5-B47257B52FD2}
415,416,wp7155,1952,2019-07-24,1330,Citizen,2019-07-24,1430,1600,Hot,423 E. Dunn,Central,Loop,Lawn,Medium,0,0,0,0,1,N,12,13.2,34,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Longitudinal Split,N,0,Ground Movement, ,Repaired,Leak Clamp,Yes, ,78,1.58,0,0,N,Yes,2,N, ,n,{C8C689DB-40B4-4426-950F-0762E47B7E10}
416,417,wp25742,2011,2019-08-13,1100,Contractor,2019-08-13,1130,1230,Hot,9th and Walnut,Central,Loop,Paved,None,0,0,0,0,4,N,8,0,36,Ductile Iron,Push-on/Slip,Cable,Gravel/Sand,Service Lateral,Corp, , ,N,0,Contractor,David Howard,Repaired,Leak Clamp,No, ,0,0,0,0,N,Yes,2,Y,N,n,{BB5A422A-77AF-41AB-BF3F-53F5DE2ED409}
