FID,tag,pipe_tag,pipe_year,date_repor,time_repor,reported_b,date_repai,time_start,time_compl,temperatur,address,pressure_z,direction_,surface_ab,traffic,pressure_c,chl_res_1_,pressure_1,chl_res_11,tallest_bu,special_se,size_of_ma,outside_di,depth_of_p,pipe_mater,type_of_jo,other_line,existing_b,descriptio,damaged_pa,deteriorat,type_of_fa,prev_leaks,number_of_,cause_of_b,remarks,repaired_o,method_of_,repairs_ma,comments,pres_ch_3_,chl_res_3_,pres_ch_31,chl_res_31,solution_s,trench_pum,pump_size_,line_flush,both_direc,abandoned,globalid
417,418,v293,1985,2019-08-15,730,Homeowner,2019-08-15,930,1030,Hot,4120 Ramp Creek Rd.,South,E to W,Paved, ,85,2,0,0,2,No,6,0,53,Ductile Iron,Push-on/Slip, ,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,Y,0,Defect In Pipe, ,Repaired,Leak Clamp, , ,85,2,0,0,N,Yes,2,Y,N,n,{A2699BFD-0321-47A5-AE52-C8AF24E6AC4F}
418,419,v293,1985,2019-09-20,1630,Homeowner,2019-09-20,1800,2100,Hot,4125 Ramp Creek Rd., , ,Gravel,Light,82,0,85,0,1,No,6,0,0,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Y,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,0,0,0,0,N,Yes,2,Y,Y,n,{2C6027A3-10F8-4E10-B7A1-0516CED91F56}
419,420,wp3963,1996,2019-09-21,1200,Joe V,2019-09-21,1500,1830,Hot,4738 W. Vernal Pike, , ,Paved,Heavy,72,0,0,0,1,No,8,0,0,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Defect in Pipe, ,Repaired,Leak Clamp, , ,0,0,0,0,N,Yes,4,Y,N,n,{C044594C-2D8D-4387-B51F-30AF07B5B9A2}
420,421,u4244,1989,2019-08-17,1630, ,2019-08-17,1930,2330,Mild,3509 S. CraWdall Ct, ,W to E,Paved,Light,0,25,0,0,2,n,6,0,48,Ductile Iron, ,n, ,Water Main,Pipe Barrel,Outside,Blow Hole,Y,2,Defect in Pipe, ,Replaced, ,No, ,0,0,0,0,y,Yes,2,y, ,n,{9C204DFB-F7C5-482F-9B94-1BBC8C5DC36C}
421,422,w297,1970,2019-08-14,2130, ,2019-08-15,30,230,Mild,4356 E Sundance, ,E to W,Lawn,n,72,3,0,0,1,y,2,0,48,Cast Iron, ,n,Gravel/Sand,Water Main,Pipe Barrel,Boyh,Blow Hole,n,0, , ,Replaced, ,No, ,0,0,0,0,y,Yes,2,y,n,n,{88C94B46-5B99-45BA-A34E-9B2341D11FFC}
422,423,q4424,1952,2019-09-14,2115,Customers,2019-09-15,2200,1100,Hot,300 Block of E. Dodds,Central,Loop,Lawn,Lights,0,0,0,0,1,y,12,0,48,Cast Iron,Push-on/Slip,Abandoned,Native Soils,Water Main,Pipe Barrel,Both,Longitudinal Split,n,0,Ground Movement, ,Replaced, ,No, ,81,0,0,0,y,Yes,"2,4",y, ,n,{5C509526-90FA-4871-A63F-20A975258F15}
423,424, ,1987,2019-09-23,1330,crew,2019-09-23,1430,2000,Hot,3210 John Hinkle,IU,Loop,Lawn,Light,83,1.9,0,0,2,n,6,0,57,Ductile Iron,Push-on/Slip,N,Gravel/Sand,Valve,Valve,Both, ,n,0, , ,Replaced, ,No, ,85,1.9,0,0,n,Yes, ,y,n,n,{C472B685-0CFD-43F7-8E91-07051B654276}
424,425,n4615,1983,2019-09-27,1300,Homeowner,2019-09-27,1530,1730,Hot,1719 W. Gray, , ,Paved,Medium,50,0,0,0,1,no,6,0,41,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Defect in Pipe, ,Replaced, ,No, ,50,0,0,0,n,Yes,2,y,n,n,{47D2F157-CA40-4602-A16B-18AF443705E5}
425,426,l4034,1983,2019-10-12,1152,Control,2019-10-12,1152,1825,Mild,3950 W Walnut Leaf Dr,West,W to E,Lawn,Light,0,0,0,0,1,No,6,6.9,33,Cast Iron, , ,Native Soils,Water Main,Pipe Barrel,None,Circumferential,N,0,Unknown, ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,2,N, ,n,{E98A8016-1864-4D0E-82CD-BC8882752B57}
426,427,q43221,1957,2019-10-14,9,Control,2019-10-14,9,1230,Cold,900 S. Grant,Cental,E to W,Lawn,Light,20,0,0,0,1,n,6,0,50,AC/Transite,Not Uncovered,Gas,Native Soils,Water Main,Pipe Barrel,Neither,Blow Hole,Y,0,Unknown, ,Replaced, ,No,Shut Down/Pipe Replacement,80,0,80,2.2,N,Yes,2,Y,N,n,{D4079ECC-CBA5-4B27-BA17-E2C673A53234}
427,432,wp24119,2009,2019-10-01,1730,Contractor,2019-10-01,1830,1930,Mild,5511 S. Old SR37,South,N to S,Lawn,Heavy,65,1.9,0,0,2,No,2,0,36,PVC,Push-on/Slip,Aban, ,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Contractor,Locates were off,Replaced, , , ,65,1.9,0,0,N,Yes,2,Y,N,n,{7BC82347-6E1E-4DA8-B450-6EA7F5A0DADF}
428,447,r3979,1964,2019-10-31,1300, ,2019-10-31,1400,1600, ,E Allendale Dr and E Dunstan Dr, , ,Paved,Medium,82,0,0,0,2,No,6,0,48,Ductile Iron,Push-on/Slip, ,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,82,0,0,0,N,Yes,2,Y,N,n,{2B5AF442-BE92-4F40-9F0B-C8E080F337FB}
429,433,r4037,1979,2019-11-09,1900,Customer,2019-11-09,2130,2315,2494,2494 S. Winslow Ct.,Central,Loop,Paved,Light,100,0,0,0,2, ,6,0,48,Ductile Iron, , ,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Y,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,100,0,0,0, ,Yes,Vactor, , ,n,{A0A0E3A2-C09A-472F-AB10-DD10F6895E3E}
430,428,wp4515,1996,2019-10-22,1500, ,2019-10-22,1515,1600,Cold,607 S. Adams, ,E to W,Paved,Light,101,0,99,0,1,n,6,6.9,36,Ductile Iron, , , ,Valve,Valve, ,Bolt Leak,N,0, , , ,R,No, ,0,0,0,0,Y,No, ,Y,N,n,{7F22E4C1-0197-4C3F-B653-EBCD7CD3DDBD}
431,446,r541,1951,2019-11-18,1330,Contractor,2019-11-18,1530,1700,Freezing,625 Audubon,IU,S to N,Lawn, ,0,0,65,1.95,2,N,6,0,44,Ductile Iron, ,N,Native Soils,Service Lateral,Pipe Barrel, ,Corporation,y,0,contractor,Reed and Sons,Repaired,Leak Clamp,No, ,0,0,65,1.95,n,Yes,2,y,n,n,{E87AD0F1-31C0-4808-AC2F-D3542AEB3D3E}
432,441,wp32394,1971,2019-11-11,840,BPD,2019-11-12,1000,1130,Freezing,2417 Spicewood,Central,Loop,Lawn,Light,0,0,77,1.8,2,N,6,0,36,Ductile Iron,Push-on/Slip,Gas,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,n,0,Temp, ,Repaired,Leak Clamp,Yes, ,0,0,77,1.8,N,Yes,2,Y,N,n,{E5F4B03B-18EB-4F3E-98B8-0DEFF8E0191A}
433,443,wp29557,1946,2019-11-25,1400,Citizen,2019-11-25,1515,1730,Cold,2227 S. Rogers,Central,E to W,Lawn, ,86,1.8,0,0,1,n,4,4.8,48,Cast Iron, ,n,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,n,0,Defect in Pipe, ,Repaired,Leak Clamp,Yes, ,83,1.8,0,0,N,Yes,4,N, ,n,{62DB3633-F17C-4395-98DE-24E7250DB43C}
434,439,p5148,1961,2019-11-28,700,Citizen,2019-11-28,830,1200,Cold,3417 N. Stoneycrest,Central,Loop,Paved,Light,81,0.65,0,0,2,n,6,6.8,52,Cast Iron,Push-on/Slip,n,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,Y,0,Ground Movement, ,Repaired,Leak Clamp,Yes, ,83,0.6,0,0,n,Yes,4,n, ,n,{4A7F4CF6-6B7E-4990-97B9-3D459985261D}
435,445,wp9878,1951,2019-12-31,1515,Angie,2019-12-31,1515,1700, ,4275 N Old SR 37,Central,S to N,Lawn, ,0,0,0,0,2,n,6,6.9,42,Cast Iron, , ,Gravel/Sand,Water Main,Pipe Barrel, ,Blow Hole,n,0,Contractor,Hoe Ram,Repaired,Leak Clamp,No,Shut Down,0,0,62,2.2, ,Yes,2,y,n,n,{F8E85D50-7F44-4C0D-839D-E53474623D35}
436,429,u408,1991,2019-12-14,1630,Customer/BPD,2019-12-14,1900,2230,Cold,3101 E Daniel, , ,Lawn,n,0,0,0,0,2,n,6,0,60,Ductile Iron,Push-on/Slip, ,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,y,0,Defect in Pipe,Replaced, , ,No, ,0,0,0,0,n,Yes,4,y,y,n,{0D31C9BE-07A6-43F0-BF93-55D6BF1EF957}
437,440, ,1953,2019-12-05,1825,BPD,2019-12-15,2030,2300,Cold,Henderson and Maxwell, , ,Paved, ,0,0,0,0,0, ,12,0,0,Cast Iron, , , , , , , , ,0, , , , , ,"Bad Tapping Saddle, No damage to Main",0,0,0,0, , , , , ,n,{CCA2CF20-1525-46F3-BA32-27113E30C100}
438,436,v4464,1966,2019-12-15,1000,Customer,2019-12-15,1300,1600,Cold,3712 E. BrownRidge,Central,Loop,Paved,Light,58,0,0,0,2,y,6,0,33,Cast Iron, ,n,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,n,0,Ground Movement, ,Repaired,Leak Clamp,Yes, ,58,0,0,0, ,Yes,4 and 2, , ,n,{8E10605B-EE42-479F-B807-413F1E968F71}
439,437,p4028,1986,2019-12-05,1239,Customer,2019-12-05,1400,1800,Cold,701 W Ralston, , ,Paved,Light,0,0,0,0,2,n,2,0,48,PVC, ,n, ,Water Main, , , ,n,0,Ground Movement, ,Replaced, ,No, ,0,0,0,0,n, , ,y, ,n,{0648964A-85CB-4F14-B08F-4FC903F63331}
440,442,q5173,1959,2019-11-23,840,Control,2019-11-23,840,0,Freezing,2978 N Ramble Rd E,Central,S to N,Paved,Light,0,0,92,0,2,n,6,6.9,48,Cast Iron,Push-on/Slip,n,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,y,0,Beam Break, ,Repaired,Leak Clamp, , ,0,0,92,0, ,No,4,n, ,n,{0A0A7653-F55D-4E29-B207-A4514A9951B4}
441,434,wp4141,1987,2020-01-21,1400,Customer,2020-01-21,1600,1700,Freezing,E Durham Dr, , ,Paved,Light,0,0,0,0,2,n,6,0,60,Ductile Iron,Push-on/Slip,n,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,n,0,Defect in Pipe, ,Replaced,Leak Clamp,No, ,0,0,0,0,n,Yes,2,y,n,n,{0C6C4965-2D38-4952-AEB9-04DA393F1977}
442,430,wp33077,1961,2019-11-14,1430,Contractor,2019-11-14,1445,1700,Cold,4414 N. Old SR. 37,IU,S to N,Gravel,Heavy,65,1.9,0,0,2,n,6,0,41,Cast Iron,Push-on/Slip,n,Native Soils,Water Main,Pipe Barrel,Outside, ,Y,0,Contractor,Reed and Sons,Repaired,Leak Clamp, , ,65,1.9,0,0,n,Yes,2,y,n,n,{B9C8874D-4CC2-4D03-8EA4-464329700490}
443,444,r541,1951,2019-11-18,1300,Contractor,2019-11-18,1330,1500,Freezing,4335 N. Old SR 37,IU,S to N,Gravel,Heavy,65,1.9,0,0,2,n,6,0,41,Cast Iron,Push-on/Slip,n,Native Soils,Water Main,Pipe Barrel,Outside,Blow Hole,y,0,Contractor,Reed and Sons,Repaired,Leak Clamp, , ,65,1.9,0,0,n,Yes,2,y,n,n,{75FAF5BF-6629-49AD-A187-6ABD811A87FB}
444,435,wp29262,1972,2020-01-24,1300,North H.S.,2020-01-24,1600,1830,Cold,3275 N. Prow Rd, , ,Paved,n,0,0,0,0,2,n,6,0,36,Cast Iron,Push-on/Slip,n,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,n,0,Ground Movement, ,Repaired,Leak Clamp,Yes, ,0,0,0,0,n,Yes,4,n, ,n,{C1F98E98-4AC3-47D4-8B8C-02DFC5CD4782}
445,438,I44147,1962,2020-01-26,1600,Homeowner,2020-01-26,1800,2000,Cold,717 S. Western Dr., , ,Lawn,None,0,0,0,0,2,n,6,0,60,Cast Iron,Push-on/Slip,n,Native Soils,Water Main,Pipe Barrel,Outside,Circumferential,n,0,Ground Movement, , , ,Yes, ,0,0,0,0,n,Yes,4,n, ,n,{14F69FD0-349E-4ECF-B2F9-A5611ECDD48C}
446,431,t4429,1967,2020-01-06,1200,Citizen,2020-01-06,1300,1630,Cold,885 s. Woodcrest Dr.,Central,Loop,Paved,Medium,60,1.82,0,0,2,n,6,6.9,48,Ductile Iron,Push-on/Slip,n,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,n,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,60,1.84,0,0,n,Yes,4,Y,N,n,{DE42CC36-1FF7-4D74-B367-AA16A5815FF1}
447,455,wp10940,2000,2020-02-17,730,citizen,###############################################################################################################################################################################################################################################################,900,1230,Cold,3800 S. Bushmill Dr.,Central,Loop,Paved,Medium,90,1.81,90,1.83,2,n,8,9.05,60,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,n,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,90,1.89,90,1.89,n,Yes,2,y,n,n,{BF5A842A-1951-4681-BAE3-AB27D9CB594A}
448,456,q4969,1989,2020-02-20,1630,Police,2020-02-21,2230,100,Freezing,2300 N. Fritz Dr.,Central,Loop,Ditch,Light,78,2.01,0,0,1, ,6,0,0,Ductile Iron, , , , , , , , ,0, , , , , , ,0,0,0,0, , , , , ,n,{93250489-2AF4-427C-AB37-03713C223583}
449,459,wp11957,1962,2020-02-06,1600,CBU Operator,2020-02-07,800,1100,Cold,100 S. Kingston,Central,S to N,Paved,Light,0,0,0,0,3,No,8,9.05,48,Cast Iron,Push-on/Slip, ,Native Soils,Water Main,Pipe Barrel, ,Circumferential,n,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,4,n, ,n,{2F5FFDCA-05E7-411C-A509-EA37044CA7F5}
450,460,wp16053,1988,2020-02-16,1455,CBU Operator,2020-02-17,1455,300,Freezing,3308 E Roy Schmalz,Central,W to E,Paved,Light,0,0,0,0,2, ,6,6.9,40,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,y,2,Defect in Pipe,Replaced,Replaced, ,No,shut down,0,0,64,2.2,n,No, ,y,n,n,{6FC091BB-150A-492A-B47A-9E7FC0D73205}
451,461,s3929,1988,2020-01-08,1130,Home Owner,2020-01-08,1230,1330,Freezing,3420 Ashwood Dr,Central,Loop,Lawn,Light,85,2,0,0,2,n,6,0,42,Ductile Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,y,0,Temperature Changes, ,Repaired,Leak Clamp,No, ,85,2,0,0,N,Yes,2,y,n,n,{6D2A9A86-F750-4344-8729-E105A71542FE}
452,472,p444,1965,2020-06-07,300,BPD,2020-06-07,0,1500, ,640 S Morton St.,Central,S to N,Paved,Medium,0,0,0,0,2,No,24,0,72,Ductile Iron,Push-on/Slip,"Storm, Gas",Gravel/Sand, ,Pipe Barrel,Outside,Blow Hole,N,0,Defect in Pipe, ,Repaired,Leak Clamp,Yes, ,0,0,0,0,N,Yes,6,Y,N,n,{6E603E9E-CBCE-470C-BDF5-C3687DA539DB}
453,473,q42144,1982,2020-06-17,219,Control,2020-06-17,219,450,Mild,112 E Southern Dr,Central,E to W,Paved,Light,0,0,0,0,2,No,6,6.9,42,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Inside,Blow Hole,N,0,Unknown, ,Repaired,Leak Clamp,No,Shut Down,96,2.2,0,2.2,N,No, ,Y,N,n,{51B13BDE-4ED9-440F-B026-3440B785D3CA}
454,474,s4145,1970,2020-06-15,1445,Control,2020-06-15,1445,1950,Mild,2014 S Locust Ct.,Central,N to S,Paved,Light,0,2.2,0,0,2,No,4,4.8,54,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Y,1,Unknown, ,Repaired,Leak Clamp,No,Shut Down,0,0,0,0,N,Yes,2,Y, ,n,{CE60CF23-8EAF-4019-9231-8395C5131189}
455,464,o4537,1995,2019-12-02,1200, ,2019-12-23,730,1300, ,Westplex,Central,N to S,Vacant Lot, ,138,2.1,0,2.1,2,n,6,6.98,48,Ductile Iron, ,n,Native Soils,Water Main,Pipe Barrel, ,Blow Hole,n,0,Defect in Pipe, ,Repaired, ,No, ,0,0,0,0,N,Yes,3,Y,N,n,{996D3DB0-E6A0-480D-9A3B-1097850B60E6}
456,465,wp25745,1965,2019-12-16,800,Passer By,2019-12-16,930,1030,Freezing,5001 N Buisness 37,IU,S to N,Lawn,Heavy,110,2.1,0,0,2,No,8,0,0,Cast Iron,Push-on/Slip, ,Native Soils,Water Main,Pipe Barrel,Both,Blow Hole,y,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,110,2.1,0,0,n,Yes,2,y,n,n,{7F2DA9BA-9ED0-4B75-8537-91CCBFE2C0CA}
457,466,u4434,1966,2020-01-11,1800,Citizen,2020-01-11,2000,2200,Cold,730 S. Christopher Dr.,Central,Loop,Paved,Light,44,1.82,0,0,2,n,6,6.9,42,Cast Iron, , , ,Water Main,Pipe Barrel,Both,Circumferential,n,0,Ground Movement, ,Repaired,Leak Clamp,Yes, ,46,1.82,0,0,n,Yes,2,n, ,n,{569BBE64-56BA-480E-9091-76419837D198}
458,467,r4479,1927,2020-01-10,1000,Home Owner,2020-01-10,1130,1300,Freezing,817 S. Park Ave,Central,S to N,Paved,Light,0,0,64,2.1,2,n,6,0,0,Cast Iron,Lead, ,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,n,0,Ground Movement, ,Repaired,Leak Clamp,No, ,0,0,64,2.1,n,Yes,2,y,n,n,{5D9B694B-BB93-4689-852E-E10E5AAB37FB}
459,468,r4930,1958,2020-01-11,1200,Citizen,2020-01-11,1300,1430,Cold,1630 E. Maplecrest Dr,Central,Loop,Lawn,Light,62,1.84,0,0,1,n,6,6.9,48,Cast Iron,Push-on/Slip, ,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,n,0,Ground Movement, ,Repaired,Leak Clamp,Yes, ,62,1.86,0,0,n,Yes,4,y,n,n,{0E426831-A52A-4F30-93FB-F405F5F7F801}
460,469,p561,1971,2020-01-27,1430,Citizen,2020-01-28,830,1200,Cold,5109 N. State Rd 37 Business,Central,S to N,Vacant Lot,Heavy,0,0,2.5,2.1,1,n,6,6.9,60,Cast Iron,Push-on/Slip, ,Native Soils,Water Main,Pipe Barrel, ,Longitudinal Split,n,0,Ground Movement, ,Replaced, ,No, ,0,0,160,2.16,y,Yes,2,y,n,n,{184F787D-C9AB-4A72-9C96-9B583B316D22}
461,470,wp18401,1950,2020-02-04,1730,Home Owner,2020-02-04,1900,2300,Below Freezing,1707 E 2nd St,Central,S to N,Paved,Light,74,2,0,0,2,n,4,0,36,Cast Iron,Push-on/Slip, ,Gravel/Sand,Water Main,Pipe Barrel,outside,Blow Hole,y,0,Temperature Changes, ,Repaired,Leak Clamp,No, ,74,2,0,0,n,Yes,2,y,n,n,{5E60F8B2-25B1-4539-A28E-D57E7892ED83}
462,475,r414,1980,2020-03-05,1830,Citizen,2020-03-06,730,1300,Cold,2125 S. Highland Ave.,Central, ,Lawn,None,78,2.1,0,0,2, ,6,0,44,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Ground Movement, ,Repaired,Leak Clamp,No,Always > 20PSI,78,2.1,0,0,N,Yes,2,Y,N`,n,{734D5C1C-351F-4974-848E-2A36615AFCA2}
463,476,wp6315,1985,2020-07-15,915,Customer,2020-07-14,1130,1315,Hot,4283 E. Ramp Creek Rd.,Central,N to S,Paved,Medium,58,3.3,0,0,1,Yes,6,0,60,Ductile Iron,Not Uncovered,Cable,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,Y,1,DIP, ,Repaired,Leak Clamp,No, ,58,3.3,0,0, ,Yes,2, , ,n,{C48AE936-EF6A-416D-A712-AC797FC08A39}
464,477,wp28997,1990,2020-05-05,400,Home Owner,2020-05-05,700,930,Mild,3229 Coppertree Dr.,Central,Loop,Paved,Light,90,1.9,0,0,2,N,8,0,36,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Y,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,90,1.9,0,0,N,Yes,2,Y,N,n,{5197AB64-BCB5-4D48-8AFC-CB29B1CD47F8}
465,478,t395,1990,2020-05-12,700,Home Owner,2020-05-12,730,1100,Mild,3144 S. Coppertree Dr.,Central,Loop,Paved,Light,90,1.9,0,0,2,N,6,0,36,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Y,1,Defect in Pipe, ,Repaired,Leak Clamp,No, ,90,1.9,0,0,Y,Yes,2,Y,N,n,{D0AEEB38-D31A-49F3-AC72-93828364F283}
466,479,p5040,1956,2020-02-20,900,Home Owner,2020-02-20,930,1100,Cold,2612 N. Skyline,IU,Loop,Lawn,Light,80,2.1,0,0,2,N,6,0,43,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Circumferential,Y,0,Ground Movement, ,Repaired,Leak Clamp,No, ,80,2.1,0,0,Y,Yes,2,Y,N,n,{08AAFEF0-9A1D-43CF-BD00-B5EFC01C242B}
467,480,p444,1965,2020-07-07,300,BPD,2020-07-07,700,1530, ,640 S. Morton, , ,Paved,Medium,0,0,0,0,2,No,24,0,72,Cast Iron,Push-on/Slip,"Storm, Gas",Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Defect in Pipe, ,Repaired,Leak Clamp,Yes, ,0,0,0,0,N,Yes,6,Y,N,n,{FEFEE9EC-5BFA-4502-8ACA-4BC10E68677D}
468,481,wp25548,2011,2020-03-30,800,Home Owner,2020-03-30,845,1130, ,120 Hampton Ct.,East,N to S,Paved,Light,78,1.9,0,0,2,No,6,0,43,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Temp Changes, ,Repaired,Leak Clamp,No, ,78,1.9,0,0,N,Yes,2,Y,N,n,{533EFCE9-5207-4FDF-A3F6-B42E8958707F}
469,482,wp14161,1969,2020-06-07,730,Citizen,2020-06-07,930,1200,Mild,2150 S Curry Pike,West,Loop,Lawn,Heavy,86,2,0,0,2,N,12,0,48,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Ground Movement, ,Repaired,Leak Clamp,No, ,86,2,0,0,N,Yes,2,Y,N,n,{6AEB28C0-BECE-4542-A561-1BC20D9DBD2C}
470,483,wp10217,1970,2020-03-10,9,Street Dept,2020-03-10,1000,1330,Mild,965 S. College Mall Rd.,Central,Loop, ,Medium,84,2,0,0,2,N,6,0,72,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel, ,Blow Hole,N,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,84,2,0,0,Y,Yes,4,Y,N,n,{88E53EC7-9812-4224-8E69-91C220D2D0D2}
471,484,m417,1961,2020-09-09,1959,Control,2020-09-09,1950,5,Hot,2510 S. Hickory Leaf Dr.,West,N to S,Paved,Light,0,0,46,2.2,2,N,6,6.9,40,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel, ,Blow Hole,N,0,Unknown, ,Repaired,Leak Clamp,No,Throttled down to 6psi,0,0,80,2.2,N,Yes,2, , ,n,{5236A2DA-9B88-4216-B938-F5F6283CD2B8}
472,485,s558,1961,2020-09-13,1330,Citizen,2020-09-13,1430,1600,Hot,E. Richland Dr. & N. Rural St.,Central,S to N,Paved,Medium,77,2,77,1.98,2,N,6,6.9,42,Cast Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Both,Circumferential,Y,0,Ground Movement, ,Repaired,Leak Clamp,Yes, ,77,2,77,1.98,N,Yes,2,N, ,n,{A960C7A2-DEAF-44AA-AD43-92FE25767D26}
473,486,wp20361,1995,2020-08-31,1300,Citizen,2020-08-31,1430,1800,Hot,508 S. Fess,Central,Loop,Paved,Light,80,2,0,0,2,N,8,0,38,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,N,0,Defect in Pipe, ,Repaired,Cut out / Replace,No, ,80,2,0,0,N,Yes,2,Y,N,n,{7EBDF2D6-B0C2-4C65-A1D9-27709C0C5013}
474,487,p4086,1989,2020-08-31,1830,Citizen,2020-08-31,2200,20,Hot,2626 S. Bryan,Central,Loop,Lawn,Light,94,2.1,0,0,1,N,6,0,0,Ductile Iron,Push-on/Slip,None,Gravel/Sand,Water Main,Pipe Barrel,Outside,Blow Hole,Y,0,Defect in Pipe, ,Repaired,Leak Clamp,No, ,94,2.1,0,0,N,Yes,4,Y,N,n,{851E83D4-9152-40C0-881D-100E3C9F8332}
475,489,q5217,1959,2020-08-29,730,Home Owner,2020-08-29,1030,1530,Hot,327 Rusgan Dr.,Central, ,Paved,Light,0,0,0,0,2,N,6,0,0,Cast Iron,Push-on/Slip,None,Native Soils,Water Main,Pipe Barrel,Outside,Longitudinal Split,N,0,Defect in Pipe, ,Replaced, ,No, ,0,0,0,0,N,Yes,2,Y, ,n,{AB44A26B-01CB-4803-A544-A1D03DAAE049}
476,490,wp18455,1959,2020-12-07,1200,Citizen,2020-12-07,1400,1500,Cold,115 S. Glenwood Ave. W,Central,Loop,Lawn,Medium,0,0,0,0,2,N,6,6.9,36,Cast Iron, , ,Native Soils,Water Main,Pipe Barrel,Both,Circumferential,N,0,Ground Movement, ,Repaired,Leak Clamp,Yes, ,0,0,0,0,N,Yes,2,N,N,n,{AD244AF7-FBEC-4878-B2E7-B15F242EE782}
477,491,r44162,1925,2020-09-10,1040,Control,2020-09-10,1040,1430,Hot,635 S. Woodlawn Ave.,Central,S to N,Paved,Medium,0,0,0,0,2,N,4,4.8,36,Cast Iron,Lead,Sewer,Native Soils,Water Main,Pipe Barrel, ,Longitudinal Split,N,0,Unknown, ,Repaired,Leak Clamp,No,Shut down,0,0,0,0,N,Yes,2,Y,N,n,{8D5E470A-E863-4A66-93A0-B89F3B142168}
478,492,v3114,1975,2020-09-23,1800,Customer,2020-09-24,830,1100, ,4335 E. Paynetown Rd.,South,E to W,Paved,Light,0,0,0,0,1,Y,6,0,48,Ductile Iron,Not Uncovered,Live Water,Gravel/Sand,Water Main,Pipe Barrel,Both,Blow Hole,N,0,DIP, ,Repaired,Leak Clamp,No, ,41,2.7,0,0,N,Yes,Vac Truck, , ,n,{87B4C05E-5D4C-4F76-8B73-78E7E347BB33}
479,493,p4068,1989,2020-09-03,1330,Contractor,2020-09-03,1345,1500,Hot,2519 S. Madison,Central,Loop,Lawn,Light,90,2.1,0,0,2,N,6,0,42,Ductile Iron,Push-on/Slip,Sewer,Native Soils,Service Lateral,Other,Outside, ,N,0,Contractor, ,Repaired,Other,No, ,90,2.1,0,0,N,No, ,Y,N,n,{CFC7BFA6-63ED-4E81-8C60-A3CB6E37CEB0}
480,494,s3911,1976,2020-09-21,0, ,2020-09-21,800,1400, ,3317 Browning Place,Central,N to S,Paved, ,0,0,0,0,0, ,4,0,48,Cast Iron,Push-on/Slip, ,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,0, , , ,Leak Clamp,Yes, ,0,0,0,0, , , , , ,n,{3D62DE25-AF1D-4EED-B87B-9699B844571A}
481,495,u41118,1987,2020-10-09,0, ,2020-10-09,645,1145, ,2707 E Brigs Bend,Central, ,Lawn, ,0,0,0,0,0, ,6,0,0,Ductile Iron, , , ,Main Break, , , , ,0, , , , , , ,0,0,0,0, , , , , ,n,{07FD7048-8964-4C08-9AB7-47420B7CFB21}
482,496,l4223,1969,2020-10-20,0, ,2020-10-20,2330,1330, ,1929 S. Curry Pike,West,Loop,Lawn, ,0,0,0,0,0, ,12,0,48,Cast Iron,Push-on/Slip,Storm,Stone,Main Break,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,6, , ,n,{AD7DE6DC-177E-4757-8A1B-D437731B3B06}
483,497,s3948,1989,2020-10-25,0, ,2020-10-25,810,1400, ,2001 E Ashwood Ln,Central,E to W,Lawn, ,0,0,0,0,0, ,4,0,60,Ductile Iron,Push-on/Slip, ,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,0, , , ,Leak Clamp, , ,0,0,0,0, , , , , ,n,{3D9F276E-FBFF-4A73-B725-D6E3B766B367}
484,498,s4347,1986,2020-11-09,0, ,2020-11-09,0,0, ,1908 Marilyn,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,0,Ductile Iron,Push-on/Slip,None,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,0, , , ,Leak Clamp, , ,0,0,0,0, , , , , ,n,{08A75C20-EB06-41B8-AF97-AB6DCD7D1343}
485,499,wp20964,2006,2020-11-10,0, ,2020-11-10,1400,1530, ,615 e 2nd st, , ,Paved, ,0,0,0,0,0, ,8,0,0,Ductile Iron,Push-on/Slip,"Sewer, Storm",Stone,Strike,hit corp unmarked, , , ,0, , , ,Leak Clamp,No, ,0,0,0,0, , , , , ,n,{F613153F-6512-44B5-980D-BE6F32A250F2}
486,500,wp8243,1962,2020-11-17,0, ,2020-11-17,1000,1200, ,416 South Hickory,West,Loop,Lawn, ,0,0,0,0,0, ,6,0,48,Cast Iron,Push-on/Slip,Gas,Stone,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Reduced >20psi, ,0,0,0,0, ,Yes,2, , ,n,{82043AF8-295E-416E-B7E1-E423AB7BA962}
487,501,s434,1956,2020-11-20,0, ,2020-11-20,900,1200, ,1587 e circle dr, , ,Paved, ,0,0,0,0,0, ,6,0,4,Cast Iron,Push-on/Slip,Gas,"Sand, Soil",Main Leak,Pipe Barrel, ,Circumferential, ,0, , , ,Leak Clamp,Yes, ,0,0,0,0, , , , , ,n,{FEB90207-8F48-47DF-A057-5747F08652BE}
488,503,s42176,1960,2020-11-23,0, ,2020-11-24,900,1030, ,1813 Arden Dr,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,41,Cast Iron,Push-on/Slip, ,Stone,Main Leak, , ,Circumferential, ,0, , , ,Leak Clamp,Yes, ,0,0,0,0, , , , , ,n,{7D93254B-BEF4-4797-82B6-3466B9491876}
489,504,r4167,1982,2020-11-24,0, ,2020-11-24,1030,0, ,1826 S Highland,Central,Loop,Lawn, ,0,0,0,0,0, ,6,0,0,Ductile Iron,Push-on/Slip,Gas,Stone,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , , ,Leak Clamp,Yes, ,0,0,0,0, , , , , ,n,{D6C3A52D-B3B2-4324-9A0C-4F69DA9A72DF}
490,505,u4621,1957,2020-11-26,0, ,2020-11-26,1200,0, ,608 N Kerry Dr,East,Loop,Paved, ,0,0,0,0,0, ,6,0,0,Cast Iron,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, ,Circumferential, ,0, , , ,Leak Clamp, , ,0,0,0,0, , , , , ,n,{AF8408CA-3F3B-4C5B-A7EA-0A750486F667}
491,506,p363,1980,2020-11-27,0, ,2020-11-28,900,1500, ,That Rd. and Rogers,South,S to N,Paved, ,0,0,0,0,0, ,6,0,36,Cast Iron,Push-on/Slip,None,Stone,Main Leak,Joint, ,Longitudinal Split, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, , , , , ,n,{2FE07009-3A0E-48F6-BB2D-C3979003BA6B}
492,507,v46156,1964,2020-11-28,0, ,2020-11-28,1800,2015, ,4509 Blackstone Ct.,East,W to E,Lawn, ,0,0,0,0,0, ,6,0,40,Cast Iron, ,Gas,Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, , , , , ,n,{5B6B519A-E261-4F18-A4BB-609F957D1360}
493,509,v46108,1964,2020-12-12,0, ,2020-12-12,1000,1130, ,510 n hamilton ct.,Central,S to N,Lawn, ,0,0,0,0,0, ,6,0,48,Ductile Iron,Push-on/Slip,None,Soil,Main Break,Pipe Barrel, ,Blow Hole, ,0, , , ,Leak Clamp, , ,0,0,0,0, , , , , ,n,{177DF7D5-F125-4695-AE4F-6269394002CB}
494,510,o4718,1959,2020-12-09,0, ,2020-12-09,730,2130, ,1114 N Lindbergh,West,Loop,Paved, ,0,0,0,0,0, ,6,0,50,Ductile Iron,Push-on/Slip,None,Soil,Main Break,Pipe Barrel, ,Blow Hole, ,0, , , ,Leak Clamp, , ,0,0,0,0, , , , , ,n,{F3B8636B-CEB5-4928-870B-96C82A92E084}
495,511,wp15755,1993,2020-12-17,0, ,2020-12-17,940,0, ,"between 2301 & 2315 N. Smith Pk.
",West,S to N,Lawn, ,0,0,0,0,0, ,8,0,40,Ductile Iron,Not Covered,"Abandoned, Cable",Stone,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , , ,Leak Clamp, , ,0,0,0,0, , , , , ,n,{A629C30D-B140-47E3-B590-644A057019C7}
496,512,q4247,1957,2020-12-18,0, ,2020-12-18,1330,1700, ,on S. Henderson at Melrose,Central,Loop,Paved, ,0,0,0,0,0, ,12,0,48,Cast Iron, ,"Abandoned, Gas",Soil,Main Leak,Pipe Barrel, ,Corporation, ,0, , , ,Leak Clamp, , ,0,0,0,0, , , , , ,n,{5D2BAED4-4BBB-4018-86C8-EFDE9501D225}
497,513,r3923,1965,2020-12-22,0, ,2020-12-22,530,900, ,E. Allendale and Tudor,Central,Loop,Paved, ,0,0,0,0,0, ,8,0,48,Cast Iron,Not Covered,None,Soil,Main Break,Pipe Barrel, ,Blow Hole, ,0, , , ,Replaced, , ,0,0,0,0, , , , , ,n,{5D1D4D4F-6DD1-4AB7-8994-0501C5946331}
498,514,o47153,1964,2021-01-01,0, ,2021-01-01,1130,1600, ,1007 N Summit,Central,Loop,Paved, ,0,0,0,0,0, ,10,0,65,Cast Iron,Push-on/Slip,None,Sand,Main Break,Pipe Barrel, ,Blow Hole, ,0, , , ,Leak Clamp, , ,0,0,0,0, , , , , ,n,{0AE7BF27-BFBF-4FDE-A35A-92509DF1FFAA}
499,515,s46260,1959,2021-01-03,0, ,2021-01-03,1730,2130, ,1774 E 10th,East,Loop,Paved, ,0,0,0,0,0, ,12,0,54,Cast Iron,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, ,Circumferential, ,0, , , ,Leak Clamp,Yes, ,0,0,0,0, , , , , ,n,{7FF22F6E-DA9A-4852-97D6-33D81CA31AFA}
500,516, ,0,2021-01-04,0, ,2021-01-04,1200,1500, ,1200 S Rogers,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,30,Cast Iron,Push-on/Slip, ,Stone,Main Leak,Pipe Barrel, ,Circumferential, ,0, , , ,Leak Clamp,Yes, ,0,0,0,0, , , , , ,n,{4F1C71AF-47D9-48FE-8DA0-ABA7F9401F4B}
501,517,m4043,1969,2021-01-02,0, ,2021-01-06,900,1130, ,2821 Yonkers,West,W to E,Paved, ,0,0,0,0,0, ,2,0,36,Cast Iron,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, , , ,0, , , ,Leak Clamp,Yes, ,0,0,0,0, , , , , ,n,{A2D0FD75-2532-4C42-A2F4-7390679BAE23}
502,518,wp17913,0,2021-01-04,0, ,2021-01-07,845,945, ,431 W Walls,Central,W to E,Lawn, ,0,0,0,0,0, ,2,0,30,Galvanized,Push-on/Slip,Gas,Stone,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,No, , , ,n,{E44099FA-DD8E-46D5-82FF-60A152215A9A}
503,519,q3954,1965,2021-01-08,0, ,2021-01-08,1000,1200, ,125 Sunny Slopes,Central,Loop,Paved, ,0,0,0,0,0, ,4,0,36,Cast Iron,Push-on/Slip,None,Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , , ,Leak Clamp,Yes, ,0,0,0,0, , , , , ,n,{BDFB9456-B9C0-4A00-B3BF-5805D080C8B5}
504,520,u4131,1992,2021-01-12,0, ,2021-01-12,930,1045, ,2801 Dale Ct.,Central,S to N,Paved, ,0,0,0,0,0, ,6,0,39,Ductile Iron,Push-on/Slip,Live Water,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,0, , , ,Leak Clamp, , ,0,0,0,0, , , , , ,n,{31AADB37-3C68-4984-B388-35802FCC7557}
505,521,o46113,1983,2021-01-23,0, ,2021-01-23,1130,1300, ,Fountain and Gray St, ,Loop,Paved, ,0,0,0,0,0, ,6,0,48,Ductile Iron,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, ,Blow Hole, ,1, , , ,Leak Clamp, ,same hole we had a leak in on 01/21/21,0,0,0,0, , , , , ,n,{5686EF42-9234-416C-A198-C3DD07933A6B}
506,522, ,0,2021-01-17,0, ,2021-01-18,2100,330, ,1882 s walnut,Central,Loop,Paved, ,0,0,0,0,0, ,12,0,54,Ductile Iron,Push-on/Slip,Abandoned,Soil,Main Break,Service Saddle, ,Corporation, ,0, , ,Replaced,New Service,No, ,0,0,0,0, , , , , ,n,{53746AE9-AFD1-41B8-B13F-3837A3B01B83}
507,523, ,1961,2021-01-18,0, ,2021-01-18,1030,1330, ,101 E. Rural,Central,Loop,Lawn, ,0,0,0,0,0, ,6,0,42,Cast Iron,Push-on/Slip,None,Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , , ,Leak Clamp,Reduced > 20psi, ,0,0,0,0, , , , , ,n,{AAFE2861-A231-4988-A910-E54FD083E2BD}
508,525,o46113,1983,2021-01-21,0, ,2021-01-21,1300,1500, ,1920 West Fountain Dr, ,Loop,Paved, ,0,0,0,0,0, ,6,0,40,Ductile Iron,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , , ,Leak Clamp, ,same hole we had a leak in on 01/23/21,0,0,0,0, , , , , ,n,{A475C4DB-566D-4DBA-8C35-04B87FC1545B}
509,526,p5019,1956,2021-01-27,0, ,2021-01-27,1300,1500, ,512 W Skyline,Dogwood,Loop,Lawn, ,0,0,0,0,0, ,6,0,24,Cast Iron,Mechanical Joint,Gas,Soil,Main Leak,"Flange nut, bolt, tie rod", ,Bolt Leak, ,0, , , ,replace split flange,Yes, ,0,0,0,0, , , , , ,n,{BC8C205E-285D-4AA7-914D-EF4F73DFA9F4}
510,527,p3974,1954,2021-01-28,0, ,2021-01-28,1030,1400, ,504 w lois ln, ,W to E,Paved, ,0,0,0,0,0, ,2,0,4,Cast Iron,Not Covered,None,"Stone, Soil",Main Leak,Pipe Barrel, ,Circumferential, ,0, , , ,Leak Clamp,Yes, ,0,0,0,0, , , , , ,n,{25D725A2-08B5-407E-9943-D90E6FF0ADA3}
511,528, ,0,2021-01-29,0, ,2021-01-30,200,800, ,7th and N walnut St, , ,Paved, ,0,0,0,0,0, ,8,0,42,Cast Iron,Not Covered,"Abandoned, Cable",Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , , ,Leak Clamp,Yes, ,0,0,0,0, , , , , ,n,{33362DE8-6DC9-4D83-BA36-24DF5CBB901C}
512,529,n4215,0,2021-02-01,0, ,2021-02-01,0,0, ,1505 stone dr, , ,Paved, ,0,0,0,0,0, ,2,0,36,Cast Iron,Not Covered,None,Soil,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , , ,Leak Clamp,Yes, ,0,0,0,0, , , , , ,n,{3F331E9A-D189-48F1-902A-AF41F6DDCC20}
513,530,wp12077,1959,2021-02-02,0, ,2021-02-02,1000,1145, ,2525 W Fountain Dr,West,Loop,Lawn, ,0,0,0,0,0, ,6,0,48,Cast Iron,Push-on/Slip,Sewer,Soil,Main Break,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,2, , ,n,{A136D2B5-687A-4132-9111-C9A6696D9B60}
514,533, ,1964,2021-02-14,0, ,2021-02-14,800,1500, ,918 N Summit,IU,Loop,Lawn, ,0,0,0,0,0, ,4,0,53,Cast Iron, ,None,Stone,Water Main,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,No,4, , ,n,{009A3E5F-DCCB-4F84-AF89-7AD0DE136D16}
515,534, ,0,2021-02-20,0, ,2021-02-20,1300,2300, ,4th & Walnut,Central,N to S,Paved, ,0,0,0,0,0, ,12,0,54,Ductile Iron,Push-on/Slip,"Sewer, Gas","Stone, Sand, Soil",Main Break,Valve, , , ,0, , ,Repaired,Repaired Valve,No, ,0,0,0,0, ,Yes,6, , ,n,{42D8E9B1-0694-4091-8B7C-1143FA6AA021}
516,535,u403,1991,2021-02-22,0, ,2021-02-22,1000,1400, ,3112 Forrester,Central,Loop,Paved, ,0,0,0,0,0, ,12,0,48,Ductile Iron, ,None,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,4, , ,n,{2CDC3BBE-B4B1-4D6A-812D-5F1F3C1218FD}
517,536, ,1910,2021-02-22,0, ,2021-02-22,1230,1400, ,6th & Lincoln St,Central,E to W,Paved, ,0,0,0,0,0, ,8,0,48,Cast Iron,Lead,None,Soil,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Replaced,Replaced piece of pipe, , ,0,0,0,0, ,Yes,2, , ,n,{F03ACC73-B3B0-4AC8-A655-1599A072499D}
518,538,o451,1981,2021-02-23,0, ,2021-02-03,1100,1400, ,1403 W 6th,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,50,Ductile Iron,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Reduced > 20psi, ,0,0,0,0, ,Yes,4, , ,n,{B3A09926-6F1E-45C2-898D-A03176A709F8}
519,539,q45240,1973,2021-02-25,0, ,2021-02-25,900,1600, ,102 N Walnut,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,48,Cast Iron,Push-on/Slip,None,Stone,Main Break,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Reduced < 20psi, ,0,0,0,0, ,Yes,2, , ,n,{78E451ED-32C8-433B-84FC-5BA6CF88F570}
520,541,p3841,1987,2021-02-27,0, ,2021-02-27,1000,1200, ,3615 S Hays Dr,Central,N to S,Paved, ,0,0,0,0,0, ,4,0,54,Cast Iron,Push-on/Slip,None,Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,2, , ,n,{309F0CF4-FEC0-40A7-A87A-DFD9C9E1CC19}
521,542,n4615,1983,2021-03-15,0, ,2021-03-15,900,1145, ,1804 W Gray,IU,Loop,Gravel, ,0,0,0,0,0, ,6,0,36,Ductile Iron,Push-on/Slip,Live Water,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, , , , , ,n,{540D8804-B3AD-4F50-963C-6C036AFA06CE}
522,543,q422,1983,2021-03-25,0, ,2021-03-25,1030,1300, ,1632 Buffstone Ct,Central,Loop,Ditch, ,0,0,0,0,0, ,6,0,0,Ductile Iron,Push-on/Slip,None,Soil,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Reduced > 20psi, ,0,0,0,0, ,Yes,2, , ,n,{3D6B85C6-445B-4449-8024-02454E74415D}
523,546,u4267,1989,2021-03-28,0, ,2021-03-28,1500,1730, ,3501 William Ct,Central,S to N,Paved, ,0,0,0,0,0, ,6,0,48,Ductile Iron,Push-on/Slip,None,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,2, , ,n,{A27075F0-6386-4B9F-AAEF-E40549B94072}
524,547, ,0,2021-10-01,0, ,2021-10-02,2100,200, ,E 14th & N Walnut,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,48,Cast Iron, ,None,Soil,Main Break, , , , ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,4, , ,n,{63C77DC7-25AA-44F9-BA4A-723EA8FCAA2D}
525,548, ,1992,2021-10-01,0, ,2021-10-01,900,1030, ,2620 Cota Dr,Central,E to W,Lawn, ,0,0,0,0,0, ,8,0,53,Ductile Iron,Push-on/Slip,Storm,Soil,Main Leak,Pipe Barrel, ,Blow Hole, ,1, , ,Repaired,Leak Clamp,Reduced >20psi, ,0,0,0,0, ,Yes,6, , ,n,{9F1AF86F-2AAD-4BFB-8824-E0D17AA8F8F7}
526,549,p47212,1954,2021-03-04,0, ,2021-03-04,700,1100, ,12th & Monroe,IU,Loop,Paved, ,0,0,0,0,0, ,6,0,36,Cast Iron,Push-on/Slip,Sewer,Stone,Main Leak,Pipe Barrel, ,Longitudinal Split, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,2, , ,n,{756D9EE4-453F-466D-ABB5-2AD8D9A99B4F}
527,550,o4726,1959,2021-02-18,0, ,2021-02-18,1000,1200, ,1012 N Lindbergh,IU,Loop,Lawn, ,0,0,0,0,0, ,6,0,60,Cast Iron,Push-on/Slip,None,Stone,Main Break,Pipe Barrel, , , ,0, , ,Replaced,Replaced,No, ,0,0,0,0, , , , , ,n,{C8C93442-CC80-48FF-9F6A-C0FE135D7995}
528,551,u408,1991,2021-02-23,0, ,2021-02-23,1400,1900, ,3101 David St,Central,E to W,Lawn, ,0,0,0,0,0, ,6,0,48,Ductile Iron,Push-on/Slip,None,Soil,Main Break,Pipe Barrel, ,Blow Hole, ,1, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,4, , ,n,{405BE3C6-48DE-4496-AE62-23DD7B335265}
529,552,o4781,1959,2021-02-25,0, ,2021-02-25,1130,1400, ,1306 W 15th St, , ,Paved, ,0,0,0,0,0, ,6,0,84,Cast Iron, ,None,Soil,Main Break,Pipe Barrel, ,Blow Hole, ,1, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,2, , ,n,{1CAAA491-FF97-450F-9F29-919D6686EE06}
530,553, ,0,2021-03-29,0, ,2021-03-29,1030,1200, ,1800 N Walnut,IU,Loop,Gravel, ,0,0,0,0,0, ,6,0,36,PVC,Push-on/Slip,None,Stone,Main Break,Fire Arm, ,Longitudinal Split, ,0, , ,Replaced,Replaced,No, ,0,0,0,0, ,Yes,2, , ,n,{6918366F-EF30-4547-ADA1-CA358E81A211}
531,555,o4339,1983,2021-04-02,0, ,2021-04-02,600,830, ,Allen & Larkspur,Central,E to W,Paved, ,0,0,0,0,0, ,8,0,68,Ductile Iron,Push-on/Slip,None,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,2, , ,n,{D14C5E9B-5FAE-4511-A2E0-DFAF8D71A815}
532,556, ,1922,2021-04-07,0, ,2021-04-07,800,1000, ,Forrest & 11th,IU,Loop,Paved, ,0,0,0,0,0, ,6,0,24,Cast Iron,Lead,None,Stone,Main Leak,Pipe Barrel, ,Lead Joint Leak, ,0, , ,Repaired,Repacked Joint,Yes, ,0,0,0,0, ,Yes,2, , ,n,{637F5939-B588-4011-AF20-31659B832964}
533,558,wp16707,2004,2021-04-12,0, ,2021-04-12,2000,2230, ,315 W Kirkwood,Central,W to E,Paved, ,0,0,0,0,0, ,6,0,42,Ductile Iron,Push-on/Slip,None,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, , , , , ,n,{C4810B50-05C6-485F-A11C-40478A31482A}
534,559,o4313,1982,2021-06-03,0, ,2021-06-03,1100,1200, ,1609 W Allen,Central,Loop,Lawn, ,0,0,0,0,0, ,12,0,52,Ductile Iron,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Reduced > 20psi, ,0,0,0,0, ,Yes,4, , ,n,{EB182018-7E97-44E1-848A-DEAB67472837}
535,560,wp2578,1991,2021-06-05,0, ,2021-06-05,700,900, ,1100 W Countryside Lane, , ,Paved, ,0,0,0,0,0, ,8,0,60,Ductile Iron, ,None,Soil,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Reduced < 20psi, ,0,0,0,0, ,Yes,2, , ,n,{163174B8-2612-46F5-B1EA-D604B12F1930}
536,561,wp26219,2009,2020-06-17,0, ,2020-06-18,930,1100, ,15th & Fairview,Central,W to E,Lawn, ,0,0,0,0,0, ,2,0,42,PVC,Push-on/Slip,None,Soil,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Reduced to <20psi, ,0,0,0,0, ,Yes,2, , ,n,{ECF3FB6D-C1DE-42C9-8FC7-18DD4D11BE5B}
537,562,wp2578,1991,2021-06-21,0, ,2021-06-21,1900,2100, ,1100 W Countryside Lane,South,E to W,Gravel, ,0,0,0,0,0, ,8,0,48,Ductile Iron,Push-on/Slip,None,"Stone, Soil",Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,2, , ,n,{F9CBFC76-04F5-40DD-B73F-E4D056CA4CC2}
538,563, ,1964,2021-07-20,0, ,2021-07-21,800,930, ,Sheffield & Cabot,Russell,Loop,Paved, ,0,0,0,0,0, ,6,0,53,Cast Iron,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, ,Longitudinal Split, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,No, , , ,n,{17B617FA-3021-4192-8B00-B71BB55A69D1}
539,564, ,0,2021-08-26,0, ,2021-08-27,700,900, ,601 N Walnut,Central,Loop,Paved, ,0,0,0,0,0, ,4,0,48,Cast Iron,Lead,None,"Stone, Sand, Soil",Main Leak,Pipe Barrel, ,Longitudinal Split, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,No, , , ,n,{5A2CECF0-0A8A-497C-A910-A67EE98196C7}
540,565,r4812,1922,2021-08-27,0, ,2021-08-27,2200,400, ,17th & Fee,Central,N to S,Paved, ,0,0,0,0,0, ,6,0,48,Cast Iron, ,None,"Stone, Soil",Main Leak,Pipe Barrel, ,Longitudinal Split, ,0, , ,Replaced,Replaced,No, ,0,0,0,0, ,Yes,2, , ,n,{96BA920F-BD0A-4335-A4CB-5E3957F76867}
541,566, ,0,2021-09-06,0, ,2021-09-06,900,1400, ,7th & Waldron,Central,Loop,Paved, ,0,0,0,0,0, ,8,0,48,Ductile Iron, ,"Storm, Cable",Soil,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired, ,No,"had to remove 18"""" concrete storm to get to line",0,0,0,0, ,Yes,"2, 4", , ,n,{0E925473-B688-4214-9FEE-C0D9A48ABAD6}
542,567, ,1996,2021-09-06,0, ,2021-09-06,1430,1630, ,2500 N Curry Pk,West,W to E,Paved, ,0,0,0,0,0, ,8,0,48,Ductile Iron,Push-on/Slip,Sewer,Stone,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Reduced > 20psi, ,0,0,0,0, ,Yes,4, , ,n,{950FD687-52CD-412B-875E-D7DBC87EF240}
543,568,u4452,1958,2021-09-29,0, ,2021-09-29,1130,1330, ,600 S Pleasant Ridge Rd,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,48,Cast Iron,Push-on/Slip,Water,Soil,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Reduced >20psi, ,0,0,0,0, ,Yes,2, , ,n,{97DA538E-ADAE-4C8B-B384-6349A7AB6905}
544,569, ,1992,2021-09-29,0, ,2021-09-29,900,1130, ,2620 Cota Dr,Central,E to W,Lawn, ,0,0,0,0,0, ,8,0,53,Ductile Iron,Push-on/Slip,Storm,Soil,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Reduced < 20psi, ,0,0,0,0, ,Yes,2, , ,n,{54652EE0-1F09-452A-BC8C-F784E92D0FC0}
545,570,wp8649,0,2021-10-14,0, ,2021-10-27,0,0, ,229 W 1st,Central,W to E,Gravel, ,0,0,0,0,0, ,2,0,24,Galvanized,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,2, , ,n,{605BA4C8-FB50-4092-96D1-C4621D72D7EE}
546,571,wp26008,1959,2021-11-20,0, ,2021-11-20,1530,530, ,3624 Morningside,Central, ,Lawn, ,0,0,0,0,0, ,6,0,48,Cast Iron, ,None,Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,4, , ,n,{BDBF9D31-B970-4D4E-AB85-66B4E8C02A0A}
547,572,s434,1956,2020-11-20,0, ,2020-11-20,1000,1230, ,1587 Southdowns, , ,Paved, ,0,0,0,0,0, ,6,0,48,Cast Iron, ,Gas,Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,2, , ,n,{0C7F6D42-4B4D-4E48-9C50-268971587CAD}
548,573,s3933,1988,2021-03-21,0, ,2021-03-21,1630,1800, ,2300 Ashwood Ct, , ,Lawn, ,0,0,0,0,0, ,6,0,60,Ductile Iron, ,None,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,2, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,4, , ,n,{084E6D83-56C8-4C4A-822F-241D7FF659B1}
549,574, ,0,2021-05-14,0, ,2021-05-14,1430,1600, ,Estate Dr & Hedgewood Dr,West,Loop,Gravel, ,0,0,0,0,0, ,6,0,36,Ductile Iron, ,None,Soil,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, , , , , ,n,{75081F8F-07CF-450C-A17C-612B3485E06A}
550,575,wp18413,1954,2020-11-21,0, ,2020-11-22,2400,430, ,662 W Green Rd.,Central, , , ,0,0,0,0,0, ,6,0,48,Cast Iron,Not Covered, ,Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Reduced >20psi, ,0,0,0,0, , , , , ,n,{07B06AF7-9955-4B1E-BFD2-F8FFB3DC03A3}
551,576,wp21773,1964,2020-11-20,0, ,2020-11-20,930,1130, ,3550 Clubhouse Dr,Central, , , ,0,0,0,0,0, ,4,0,4,Cast Iron,Not Covered, ,Soil,Main Leak,Pipe Barrel, ,Longitudinal Split, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,1,2, , ,n,{CB7E3CAE-624C-4C54-93AD-5424BF15C1FF}
552,577,q3731,1957,2020-12-01,0, ,2020-12-01,1115,2000, ,3410 S Walnut St,Central,Loop,Paved, ,0,0,0,0,0, ,12,0,48,Cast Iron,Push-on/Slip,Live Water,Soil,Main Break,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Reduced < 20psi, ,0,0,0,0, ,2,2, , ,n,{AEC5C963-0FD5-40B7-A1C2-4210F7E8FB46}
553,580, wp15509,1964,2021-01-25,0, ,2021-01-25,900,1130, ,1009 Illinois St,West,Loop,Lawn, ,0,0,0,0,0, ,6,0,55,Cast Iron,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Reduced >20psi, ,0,0,0,0, ,Yes,2, , ,n,{F24B711B-2F82-4840-8F82-8C980A9F0E8E}
554,581, ,1954,2021-02-17,0, ,2021-02-17,1030,1300, ,15th & Maple,IU,Loop,Paved, ,0,0,0,0,0, ,8,0,36,Cast Iron,Push-on/Slip,None,Stone,Main Break,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Reduced <20psi, ,0,0,0,0, ,Yes,2, , ,n,{5E44CA9C-F9E1-4D08-BB83-709A80EF5D5F}
555,582, ,0,2021-02-18,0, ,2021-02-18,1800,1900, ,1312 W 12th,IU,Loop,Lawn, ,0,0,0,0,0, ,6,0,60,Cast Iron, ,None,Stone,Main Break,Valve was shut causing area to be out of water, , , ,0, , ,Repaired,Turned Valve On, , ,0,0,0,0, ,No, , , ,n,{CC38BC14-4E36-4D22-B7DC-243761DA0612}
556,583, o4776,1959,2021-02-19,0, ,2021-02-19,900,1045, ,1208 W 15th St,IU,Loop,Lawn, ,0,0,0,0,0, ,6,0,41,Cast Iron,Push-on/Slip,None,Soil,Main Break,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,2, , ,n,{69F6D861-78F5-43FF-9343-ABE220EF4733}
557,584, wp36537,1922,2021-02-22,0, ,2021-02-22,1100,1700, ,902 S Lincoln St, , ,Paved, ,0,0,0,0,0, ,6,0,48, Cast Iron Lead Joint,Push-on/Slip,Sewer,Stone,Main Break,Pipe Barrel, ,Longitudinal Split, ,0, , ,Replaced,Replaced,No, ,0,0,0,0, ,Yes,2, , ,n,{948997AF-7349-47C7-9052-AB8A0962C339}
558,585, q4974,1960,2021-02-23,0, ,2021-02-23,1000,1200, ,2321 N Fritz Dr,IU,Loop,Lawn, ,0,0,0,0,0, ,4,0,36,Cast Iron, ,None,Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,2, , ,n,{920C752C-3AD1-4FF6-9F98-344AC92F140A}
559,586, wp22143,1959,2021-04-14,0, ,2021-04-14,1400,1530, ,1305 N Hancock,West,W to E,Paved, ,0,0,0,0,0, ,6,0,47,Cast Iron,Push-on/Slip,None,Soil,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,2, , ,n,{0FB76C78-CC0D-42F3-A68B-E06BE93E8DE8}
560,587,wp14864,2003,2021-04-16,0, ,2021-04-17,2199,430, ,2311 S Rockport Rd,Central,W to E,Paved, ,0,0,0,0,0, ,6,0,100,Ductil Iron,Push-on/Slip,Sewer,Stone,Main Leak,Pipe Barrel, ,Blow hole, ,1, , ,Repaired,Leak Clamp,Reduced <20psi,Main needs to be replaced no reason to be 8' deep has had several breaks DIP is rotten,0,0,0,0, ,Yes,2, , ,n,{133EF401-CF62-4C85-84F0-53C64640CAE7}
561,588, ,0,2021-04-19,0, ,2021-04-19,900,1300, ,1800 N Walnut,IU,Loop,Gravel, ,0,0,0,0,0, ,8,0,84,Ductile Iron, ,None,Stone,Main Break,Valve Body Split, , , ,0, , ,Repaired,Took valve off and capped tapping saddle,No, ,0,0,0,0, ,Yes,4, , ,n,{094BB345-C6C2-4FDD-8053-261C284ED373}
562,589, r4271,1985,2021-04-20,0, ,2021-04-20,0,2015, ,Highland Ave & Skylark Ct,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,48,Ductile Iron,Push-on/Slip,Cable,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,No,needs replaced,0,0,0,0, ,Yes,2, , ,n,{F3A28D4F-18CB-4BA1-864B-E10688F1E921}
563,590, wp29098,1995,2021-04-22,0, ,2021-04-22,800,1005, ,5322 S White Pine Dr,Central,S to N,Paved, ,0,0,0,0,0, ,8,0,72,Ductile Iron,Push-on/Slip,None,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,2, , ,n,{126D17B7-60A0-4EE8-B567-E88D2D762340}
564,591, s42120,1978,2021-05-07,0, ,2021-05-07,1500,170, ,1625 William Ct,Central,S to N,Paved, ,0,0,0,0,0, ,4,0,48,Ductile Iron,Push-on/Slip,None,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,2, , ,n,{935E98A1-7BED-4399-A8A0-6E3FB342A6FD}
565,592,r432,1972,2021-06-25,0, ,2021-06-25,2000,2230, ,1303 S Stull Ave,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,50,Cast Iron,Push-on/Slip,Gas,Stone,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,2, , ,n,{D85CA54D-8D30-4AFE-91F0-30F173350739}
566,593, u4273,1989,2021-06-30,0, ,2021-06-30,930,1030, ,South Ct & Olcott,Central,W to E,Lawn, ,0,0,0,0,0, ,6,0,48,Ductile Iron, ,None,Soil,Main Break,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,4, , ,n,{23A070EE-238B-4985-9314-01B50018E563}
567,594, q3961,1965,2021-07-07,0, ,2021-07-07,730,1000, ,131 Ridgeview,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,36,Cast Iron,Push-on/Splip,None,Soil,Main Break,Pipe Barrel, ,Longitudinal Split, ,0, , ,Replaced,Replaced,No, ,0,0,0,0, ,Yes,"2, 4", , ,n,{440456EE-52C1-46D3-A241-85384D9DF16D}
568,595, wp10940,2000,2021-08-14,0, ,2021-08-14,500,900, ,3801 S Bushmill Rd,South,Loop,Paved, ,0,0,0,0,0, ,8,0,54,Ductile Iron,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Reduced >20psi, ,0,0,0,0, ,Yes,"2, 4", , ,n,{CA82CCC6-3331-43EA-B7C3-CA79D59E34CA}
569,596, wp155,1968,2021-08-17,0, ,2021-08-18,2200,215, ,841 Park Square,West,Loop,Paved, ,0,0,0,0,0, ,10,0,84,Cast Iron,Push-on/Slip,None,Soil,Main Break,Corp, ,Corporation, ,0, , ,Replaced,Replaced,Reduced <20psi, ,0,0,0,0, ,Yes,4, , ,n,{C85B31A7-5EA4-47D6-BA37-6438EB5E691E}
570,597, v46124,1964,2021-08-24,0, ,2021-08-24,830,1130, ,512 Cabot,Russell,S to N,Paved, ,0,0,0,0,0, ,6,0,36,Cast Iron,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, ,Longitudinal Split, ,1, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,1, , ,n,{33E27B8A-3F5E-4D5B-BE50-992EF2728044}
571,598,r38132,1988,2021-08-11,0, ,2021-08-11,1200,1600, ,3813 s lindas way,Central,W to E,Paved, ,0,0,0,0,0, ,4,0,60,Cast Iron,Push-on/Slip, ,Soil,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,2, , ,n,{3736A97E-0914-40F5-801F-EF762AECC3C0}
572,599,wp5499,1951,2021-11-05,0, ,2021-11-06,730,1430, ,1160 S Morton,Central,Loop,Graveled, ,0,0,0,0,0, ,12,0,60,Cast Iron,Push-on/Slip, ,Soil,Main Break,Pipe Barrel, ,Londitudinal Split, ,0, , ,Replaced,Replaced,No, ,0,0,0,0, ,Yes,6, , ,n,{7C487BED-F616-442B-A838-6C23A60A1F74}
573,600,s3942,1989,2021-11-19,0, ,2021-11-19,1100,1200, ,Ashwood Dr/Ashwood Ln,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,30,Ductile Iron,Push-on/Slip, ,Soil,Main Leak,Pipe Barrel, ,Blow Holw, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,2, , ,n,{59DADC9A-60D6-4A74-A252-CBCC1E0FCCC2}
574,601,l4550,1968,2021-11-24,0, ,2021-11-25,2200,300, ,4001 W 3rd St,West, ,Paved, ,0,0,0,0,0, ,12,0,60,Cast Iron,Push-on/Slip,Sewer,Stone,Main Break,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,"2, 4", , ,n,{7E51B320-2A47-44AE-BE78-3398E2163FCE}
575,602,r3913,1970,2021-12-09,0, ,2021-12-09,1600,1700, ,3678 Sowder Sq,Central,Loop,Lawn, ,0,0,0,0,0, ,6,0,42,Cast Iron,Push-on/Slip,None,Soil,Main Break,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,"2, 4", , ,n,{B2DBDD9A-F907-462A-842D-6B0F0E6BC2D6}
576,603,wp15798,1974,2021-12-17,0, ,2021-12-17,900,1000, ,2431 Fritz Dr,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,36,Cast Iron,Push-on/Slip,0,Stone,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,2, , ,n,{F501C282-1F69-46AA-8B95-C8159E53E1BD}
577,604,o4730,1959,2021-12-21,0, ,2021-12-21,900,1000, ,1008 N Lindbergh,West,Loop,Paved, ,0,0,0,0,0, ,6,0,58,Cast Iron,Push-on/Slip,None,Soil,Strike,Crop Out, ,Corporation, ,0,Strike, ,Repaired,Leak Clamp,No, ,0,0,0,0, ,Yes,2, , ,n,{EED4245A-0D8A-41AF-BC20-EF491A308FFD}
578,605,p4133,1982,2021-12-26,0, ,2021-12-26,0,0, ,705 W Coolidge Dr,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,48,Ductile Iron,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Reduced <20psi,Line needs replaced,0,0,0,0, ,Yes,2, , ,n,{C1CD4F53-FD31-494A-B7D2-EA2799D389F9}
579,606,s4069,1968,2022-01-03,1030, ,2022-01-03,1030,1500, ,3011 s stratford,Central,N to S,Paved, ,0,0,0,0,0, ,2,0,48,Galvanized,Not covered,None,Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,2, , ,n,{8A9F7105-3F4A-4983-A129-97E2D47E7661}
580,607,wp18455,1959,2022-01-17,0, ,2022-01-17,1400,1600, ,119 S Glenwood Ave,Central,Loop,Lawn, ,0,0,0,0,0, ,6,0,36,Cast Iron,Push-on/Slip,Live water,Stone,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,4, , ,n,{479DF234-7C0D-4377-B113-DC6B81DA17F0}
581,608,r4550,1922,2022-01-18,0, ,2022-01-18,1200,1300, ,Hunter/Highland,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,30,Cast Iron Lead Joint, ,None,Stone,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,2, , ,n,{A6CF07C9-2AFD-47A2-83CB-BDF899A0F242}
582,609,v4570,1962,2022-01-24,0, ,2022-01-24,930,1030, ,Park Ridge/ Saratoga,East,Loop,Lawn, ,0,0,0,0,0, ,6,0,48,Cast Iron,Push-on/Slip,Storm,Stone,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,2, , ,n,{BB3EE511-0AFD-4C28-BBE2-00E5463EEABA}
583,610,v46103,1964,2022-01-25,0, ,2022-01-25,900,1015, ,509 Colony Ct,East,S to N,Lawn, ,0,0,0,0,0, ,4,0,36,Cast Iron, ,None,Soil,Main Break,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Reduced <20psi, ,0,0,0,0, ,Yes,2, , ,n,{4069E98D-5BF0-4029-99DD-AB1B52146BCB}
584,611,t4347,1970,2022-01-26,0, ,2022-01-26,2000,2300, ,2700 E Covenantor Dr,Central,W to E,Paved, ,0,0,0,0,0, ,6,0,36,Cast Iron,Push-on/Slip,None,Stone,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Reduced ? 20psi, ,0,0,0,0, ,Yes,2, , ,n,{44C2D381-724E-4EC0-AF62-1D7FB7C07ABD}
585,612,s4211,1983,2022-01-26,0, ,2022-01-27,2030,335, ,1506 S Dorchester Dr,Central,N to S,Paved, ,0,0,0,0,0, ,6,0,36,Ductile Iron,Push-on/Slip,None,Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Reduced ? 20psi, ,0,0,0,0, ,Yes,2, , ,n,{6037A057-389B-4F85-A886-B1DB3CA6AFCA}
586,613,q4839,1937,2022-01-27,0, ,2022-01-28,800,1000, ,1206 N Lincoln,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,36,Cast Iron Lead Joint,Lead,None,Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Reduced ? 20psi, ,0,0,0,0, ,Yes,2, , ,n,{103FC65C-60BF-4D26-B7C2-D123BB09CC8A}
587,614,s44111,1963,2022-02-04,0, ,2022-02-04,900,1250, ,E. 2nd St. and S. Clifton,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,48,Cast Iron,Not Covered,None,Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Reduced < 20psi, ,0,0,0,0, ,Yes,2, , ,n,{29ED1254-C02B-4653-97A9-E36805B8BC81}
588,615,q3954,1965,2022-02-09,0, ,2022-02-09,900,1030, ,2485 Brookside Dr.,Central,Loop,Paved, ,0,0,0,0,0, ,4,0,30,Cast Iron,Lead,None,Stone,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Reduced ? 20psi, ,0,0,0,0, ,Yes,2, , ,n,{58BCA88F-8AF5-4168-AD19-CC1B630A8CC0}
589,616,s4165,1971,2022-02-10,0, ,2022-02-10,2000,2120, ,Rockcreek & Woodbluff,Central,Loop,Paved, ,0,0,0,0,0, ,6,0,48,Cast Iron,Not Covered,None,Stone,Main Break,Pipe Barrel, ,Longitudinal Split, ,0, , ,Replaced,Replaced,Shutdown, ,0,0,0,0, ,Yes,2, , ,n,{08EB61C8-55D2-462D-AA46-C5924366BB62}
590,617,o4783,1959,2022-02-16,0, ,2022-02-16,1700,1830, ,16th and monroe,West,W to E,Paved, ,0,0,0,0,0, ,6,0,48,Cast Iron,Not Covered,None,Soil,Main Leak,Pipe Barrel, ,Circumferential, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,4, , ,n,{737A1F5D-F23B-461C-BC4D-9A5F908C4992}
591,618,o4716,1967,2022-02-28,0, ,2022-02-28,1200,1415, ,1225 N Lindbergh,West,Loop,Lawn, ,0,0,0,0,0, ,8,0,48,Cast Iron,Lead,None,Soil,Strike,Pipe Barrel, ,Blow Hole, ,0,Strike,Strike (damage to water main resulting in water flow event),Repaired,Leak Clamp,Shutdown, ,0,0,0,0, ,Yes,2, , ,n,{4B2C7F36-F238-4053-A167-FAC8C31B220F}
592,619,wp17913,0,2022-03-01,0, ,2022-03-01,900,1030, ,421 Walls Dr,Central,W to E,Lawn, ,0,0,0,0,0, ,2,0,36,Galvanized, ,None,Soil,Main Leak,Pipe Barrel, ,Blow Hole, ,0, , ,Repaired,Leak Clamp,Yes, ,0,0,0,0, ,Yes,2, , ,n,{77D3E27E-658C-4D55-A248-2A498F75ADE8}
